{
  "type": "protection",
  "parameters": {
    "head_l": [
      "Long time protection",
      "",
      "",
      null,
      "",
      "heading"
    ],
    "i_r": [
      "Ir",
      "xIn",
      1,
      null,
      "Long-time pickup current",
      [
        2,
        0.4,
        1
      ]
    ],
    "t_r": [
      "tr",
      "",
      16,
      [
        0.5,
        1,
        2,
        4,
        8,
        12,
        16,
        20,
        24
      ],
      "Long-time tripping delay @ 6xIr"
    ],
    "head_s": [
      "Short time protection",
      "",
      "",
      null,
      "",
      "heading"
    ],
    "i_m": [
      "Isd",
      "xIr",
      8,
      [
        1.5,
        2,
        2.5,
        3,
        4,
        5,
        6,
        8,
        10
      ],
      "Short-time pickup current"
    ],
    "t_m": [
      "tsd",
      "s",
      0,
      [
        0,
        0.1,
        0.2,
        0.3,
        0.4
      ],
      "Short-time tripping delay (@ 10xIsd for I2T=ON)"
    ],
    "i2t_on": [
      "I2t ON",
      "",
      false,
      null,
      "",
      "bool"
    ],
    "head_i": [
      "Instantaneous protection",
      "",
      "",
      null,
      "",
      "heading"
    ],
    "i_i_on": [
      "Instantaneous ON",
      "",
      false,
      null,
      "",
      "bool"
    ],
    "i_i": [
      "Ii",
      "xIn",
      15,
      [
        2,
        3,
        4,
        6,
        8,
        10,
        12,
        15
      ],
      "Instantaneous pickup current"
    ]
  },
  "data": {
    "select_expr_list": [
      "d.i_i_on is False and d.i2t_on is False",
      "d.i_i_on is True and d.i2t_on is False",
      "d.i_i_on is False and d.i2t_on is True",
      "d.i_i_on is True and d.i2t_on is True"
    ],
    "curve_u1": [
      [
        "point",
        "1.2*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.2*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*1.1",
          "t_min": "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]",
          "n": 100,
          "i_tol": "1.2*f.In*d.i_r*100-100",
          "t_tol": 0,
          "curve_type": 1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "point",
        "d.i_m*d.i_r*f.In*1.1",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]"
      ],
      [
        "point",
        "1000*f.Isc",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]"
      ]
    ],
    "curve_l1": [
      [
        "point",
        "1.05*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.05*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*0.9",
          "t_min": "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]",
          "n": 100,
          "i_tol": "1.05*f.In*d.i_r*100-100",
          "t_tol": -20,
          "curve_type": -1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "point",
        "d.i_m*d.i_r*f.In*0.9",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]"
      ],
      [
        "point",
        "1000*f.Isc",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]"
      ]
    ],
    "curve_u2": [
      [
        "point",
        "1.2*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.2*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*1.1",
          "t_min": "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]",
          "n": 100,
          "i_tol": "1.2*f.In*d.i_r*100-100",
          "t_tol": 0,
          "curve_type": 1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "point",
        "d.i_m*d.i_r*f.In*1.1",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]"
      ],
      [
        "point",
        "d.i_i*f.In*1.15",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]"
      ],
      [
        "point",
        "d.i_i*f.In*1.15",
        0.05
      ],
      [
        "point",
        "1000*f.Isc",
        0.05
      ]
    ],
    "curve_l2": [
      [
        "point",
        "1.05*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.05*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*0.9",
          "t_min": "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]",
          "n": 100,
          "i_tol": "1.05*f.In*d.i_r*100-100",
          "t_tol": -20,
          "curve_type": -1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "point",
        "d.i_m*d.i_r*f.In*0.9",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]"
      ],
      [
        "point",
        "d.i_i*f.In*0.85",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]"
      ],
      [
        "point",
        "d.i_i*f.In*0.85",
        0.01
      ],
      [
        "point",
        "1000*f.Isc",
        0.01
      ]
    ],
    "curve_u3": [
      [
        "point",
        "1.2*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.2*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*1.1",
          "t_min": "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]",
          "n": 100,
          "i_tol": "1.2*f.In*d.i_r*100-100",
          "t_tol": 0,
          "curve_type": 1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "I2T",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]/d.t_m if d.t_m != 0 else 1",
        "d.i_r*f.In",
        "d.i_m*d.i_r*f.In*1.1",
        "1000*f.Isc",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]",
        100,
        "100*d.t_m",
        2
      ],
      [
        "point",
        "1000*f.Isc",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]"
      ]
    ],
    "curve_l3": [
      [
        "point",
        "1.05*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.05*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*0.9",
          "t_min": "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]",
          "n": 100,
          "i_tol": "1.05*f.In*d.i_r*100-100",
          "t_tol": -20,
          "curve_type": -1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "I2T",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]/d.t_m if d.t_m != 0 else 1",
        "d.i_r*f.In",
        "d.i_m*d.i_r*f.In*0.9",
        "1000*f.Isc",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]",
        100,
        "100*d.t_m",
        2
      ],
      [
        "point",
        "1000*f.Isc",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]"
      ]
    ],
    "curve_u4": [
      [
        "point",
        "1.2*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.2*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*1.1",
          "t_min": "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]",
          "n": 100,
          "i_tol": "1.2*f.In*d.i_r*100-100",
          "t_tol": 0,
          "curve_type": 1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "I2T",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]/d.t_m if d.t_m != 0 else 1",
        "d.i_r*f.In",
        "d.i_m*d.i_r*f.In*1.1",
        "d.i_i*f.In*1.15",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]",
        100,
        "100*d.t_m",
        2
      ],
      [
        "point",
        "d.i_i*f.In*1.15",
        "{0: 0.08, 0.1: 0.14, 0.2: 0.2, 0.3: 0.32, 0.4: 0.5}[d.t_m]"
      ],
      [
        "point",
        "d.i_i*f.In*1.15",
        0.05
      ],
      [
        "point",
        "1000*f.Isc",
        0.05
      ]
    ],
    "curve_l4": [
      [
        "point",
        "1.05*f.In*d.i_r",
        "3600 if f.In <= 63  else 2*3600"
      ],
      [
        "I2T",
        {
          "tms": 1,
          "i_n": "d.i_r*f.In",
          "i1": "1.05*f.In*d.i_r",
          "i2": "d.i_m*d.i_r*f.In*0.9",
          "t_min": "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]",
          "n": 100,
          "i_tol": "1.05*f.In*d.i_r*100-100",
          "t_tol": -20,
          "curve_type": -1,
          "k_i2t": "36*d.t_r"
        }
      ],
      [
        "I2T",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]/d.t_m if d.t_m != 0 else 1",
        "d.i_r*f.In",
        "d.i_m*d.i_r*f.In*0.9",
        "d.i_i*f.In*0.85",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]",
        100,
        "100*d.t_m",
        2
      ],
      [
        "point",
        "d.i_i*f.In*0.85",
        "{0: 0.02, 0.1: 0.08, 0.2: 0.14, 0.3: 0.23, 0.4: 0.35}[d.t_m]"
      ],
      [
        "point",
        "d.i_i*f.In*0.85",
        0.01
      ],
      [
        "point",
        "1000*f.Isc",
        0.01
      ]
    ]
  },
  "graph_model": []
}