{
	"type": "protection",
	"parameters": {
		"i_r": ["Ir", "xIn", 1, [0.7, 0.8, 0.9, 1], "Thermal protection pickup current"],
		"i_m": ["Im", "xIn", 10, [5, 6, 7, 8, 9, 10], "Magnetic pickup current"]
	},
	"data": {
		"curve_u": [
		    ["point", "1.3*f.In*d.i_r", "3600 if f.In <= 63  else 2*3600"],
			["POINTS", 1, "d.i_r*f.In", 0, "(d.i_m*(100+20)/100)*f.In", 0.01,
				[1.30714, 1.37857, 1.45, 1.52857, 1.61429, 1.7, 1.79286, 1.88571, 1.98571, 2.09286, 2.20714, 2.32857, 2.45, 2.58571, 2.72143, 2.87143, 3.02143, 3.18571, 3.35714, 3.54286, 3.72857, 3.92857, 4.14286, 4.36429, 4.6, 4.85, 5.10714, 5.38571, 5.67857, 5.97857, 6.3, 6.64286, 7.0, 7.35714, 7.78571, 8.21429, 8.64286, 9.07143, 9.57143, 10.07143, 10.64286, 11.21429, 11.85714, 12.42857, 13.14286, 13.85714, 14.57143, 15.35714, 16.21429, 17.07143] ,
				[6650.88944, 3914.53987, 2664.68369, 1978.62688, 1454.45198, 1122.96479, 898.14355, 726.48328, 584.73676, 468.91133, 385.70913, 320.11806, 268.21081, 222.32379, 191.08848, 164.28756, 142.9887, 125.4339, 110.17951, 96.4386, 85.88768, 76.30254, 67.65535, 60.12971, 53.71777, 48.00716, 43.27092, 39.22578, 35.56931, 32.34129, 29.35811, 26.61936, 24.16397, 22.04099, 19.85135, 17.9798, 16.36692, 14.96667, 13.55392, 12.33666, 11.14055, 10.11422, 9.12421, 8.36411, 7.54348, 6.84065, 6.23388, 5.6573, 5.11705, 4.65239] 
			],
			["point", "(d.i_m*(100+20)/100)*f.In", 0.01],
			["point", "1000*f.Isc", 0.01]
		],
		"curve_l": [
		    ["point", "1.05*f.In*d.i_r", "3600 if f.In <= 63  else 2*3600"],
			["POINTS", 1, "d.i_r*f.In", 0, "(d.i_m*(100-20)/100)*f.In", 0.01,
				[1.05714, 1.10714, 1.16429, 1.22143, 1.28571, 1.35, 1.41429, 1.48571, 1.55714, 1.63571, 1.71429, 1.8, 1.89286, 1.98571, 2.08571, 2.18571, 2.29286, 2.40714, 2.52857, 2.65714, 2.78571, 2.92143, 3.07143, 3.22143, 3.37857, 3.55, 3.72857, 3.91429, 4.10714, 4.30714, 4.52143, 4.75, 4.98571, 5.22857, 5.49286, 5.76429, 6.05, 6.35, 6.66429, 6.99286, 7.35714, 7.71429, 8.07143, 8.5, 8.92857, 9.35714, 9.78571, 10.28571, 10.78571, 11.35714]  ,
				[6296.57399, 3152.14501, 2089.32901, 1412.42857, 1028.33625, 771.5687, 586.70395, 454.88215, 364.00949, 288.16933, 231.45732, 190.82514, 156.38844, 130.09383, 110.57839, 94.70876, 80.84215, 70.47401, 61.5054, 53.62132, 47.45413, 42.52433, 38.40696, 35.37073, 32.57756, 29.90839, 27.4777, 25.26505, 23.25116, 21.41805, 19.69521, 18.08709, 16.63566, 15.32374, 14.0727, 12.94787, 11.90998, 10.95492, 10.07799, 9.27416, 8.49539, 7.82757, 7.23903, 6.62025, 6.08103, 5.60802, 5.19061, 4.76255, 4.38768, 4.0134] 
			],
			["point", "(d.i_m*(100-20)/100)*f.In", 0.001],
			["point", "1000*f.Isc", 0.001]
		]
	},
	"graph_model": []
}
