COVERAGE MULTISHEET
WING
ORGANISATION
LOCATION
Generated by GElectrical
Website: https://manuvarkey.github.io/GElectrical/
Table of contents
Elements
A? - Assembly
A? - Assembly
B1 - Bus Bar
B2 - Bus Bar
B3 - Bus Bar
G1 - External Grid
Q0 - Circuit Breaker
Q1 - Circuit Breaker
Q11 - Circuit Breaker
Q12 - Circuit Breaker
Q13 - Circuit Breaker
Q14 - Switch
Q2 - Circuit Breaker
Q22 - Circuit Breaker
Q23 - Circuit Breaker
T1 - Transformer
W1 - LV Cable (IEC)
W12 - LV Cable (IEC)
W13 - LV Cable (IEC)
W14 - LV Cable (IEC)
W2 - LV Cable (IEC)
W21 - LV Cable (IEC)
X1 - Load 3ph
X12 - Load 3ph
X13 - Load 3ph
X14 - Load 3ph
X22 - Load 1ph
X23 - Load 3ph
Bill of quantities
Lines
Loads
Switches
Nodes
Load Profiles
Day shift
Flat
Analysis
Analysis options
Analysis results
1 - Network Node
10 - Network Node
11 - Network Node
12 - Network Node
13 - Network Node
14 - Network Node
14 - Network Node
15 - Network Node
15 - Network Node
16 - Network Node
17 - Network Node
2 - Network Node
3 - Network Node
4 - Network Node
5 - Network Node
6 - Network Node
7 - Network Node
8 - Network Node
9 - Network Node
B1 - Bus Bar
B2 - Bus Bar
B3 - Bus Bar
G1 - External Grid
Q0 - Circuit Breaker
Q1 - Circuit Breaker
Q11 - Circuit Breaker
Q12 - Circuit Breaker
Q13 - Circuit Breaker
Q2 - Circuit Breaker
Q22 - Circuit Breaker
Q23 - Circuit Breaker
T1 - Transformer
W1 - LV Cable (IEC)
W12 - LV Cable (IEC)
W13 - LV Cable (IEC)
W14 - LV Cable (IEC)
W2 - LV Cable (IEC)
W21 - LV Cable (IEC)
X1 - Load 3ph
X12 - Load 3ph
X13 - Load 3ph
X14 - Load 3ph
X23 - Load 3ph
Elements
A? - Assembly
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A?
|
| 2
| Name
| FEEDER 1
|
| 3
| Text 1
| Breaker and cable
|
| 4
| Text 2
|
|
| 5
| Text 3
|
|
| 6
| Sub-elements
| Q1, W1
|
A? - Assembly
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A?
|
| 2
| Name
| OUTGOING 1
|
| 3
| Text 1
|
|
| 4
| Text 2
|
|
| 5
| Text 3
|
|
| 6
| Sub-elements
| Q12, W12
|
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B1
|
| 2
| In
| 400
| A
| 3
| Isc
| 25
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 3
|
| 6
| Bay Width
| 30
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 10
|
B2 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B2
|
| 2
| In
| 250
| A
| 3
| Isc
| 16
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 3
|
| 6
| Bay Width
| 16
| pt
| 7
| DF
| 0.7
|
| 8
| Earthing resistance
| 0
|
B3 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B3
|
| 2
| In
| 100
| A
| 3
| Isc
| 10
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 2
|
| 6
| Bay Width
| 16
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 100
|
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| G1
|
| 2
| Name
| EXTERNAL GRID
|
| 3
| Vm
| 1
| pu
| 4
| Vm<
| 0
| degree
| 5
| Vn
| 11
| kV
| 6
| Ssc_max
| 200
| MVA
| 7
| Ssc_min
| 100
| MVA
| 8
| R/X max
| 0.1
|
| 9
| R/X min
| 0
|
| 10
| R0/X0 max
| 0.2
|
| 11
| R0/X0 min
| 0
|
| 12
| X0/X max
| 1.2
|
| 13
| X0/X min
| 1
|
| 14
| In Service ?
| True
|
Q0 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q0
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 63
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q1
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 63
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q11 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q11
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 63
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q12 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q12
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 32
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q13 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q13
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 32
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q14 - Switch
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q14
|
| 2
| Name
|
|
| 3
| Closed ?
| False
|
Q2 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q2
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 40
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q22 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q22
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 16
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q23 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q23
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 16
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| T1
|
| 2
| Name
|
|
| 3
| HV Symbol
| D
|
| 4
| LV Symbol
| Yn
|
|
| Parameters
|
|
| 5
| Sn
| 0.25
| MVA
| 6
| Un (HV)
| 11
| kV
| 7
| Un (LV)
| 0.415
| kV
| 8
| Usc (Real)
| 0.5
| %
| 9
| Usc
| 4.5
| %
| 10
| U0sc (Real)
| 0.5
| %
| 11
| U0sc
| 4.5
| %
| 12
| Zm0/Z0
| 10
|
| 13
| R0m/X0m
| 0
|
| 14
| Fraction of U0 on HV side
| 0.1
|
| 15
| Shift Degree
| 30
| deg
| 16
| Vector Group
| Dyn
|
| 17
| Pfe
| 30
| kW
| 18
| I0
| 0.1
| %
| 19
| Impedance of the grounding reactor
| 0
| Ohm
| 20
| Damage curve
| Short time emergency load : 2 xIn
Short circuit withstand time : 2 s
Inrush current @ 0.1 s : 12 xIn
Inrush current @ 0.01 s : 25 xIn
|
|
| Tap changer
|
|
| 21
| Tap side
| hv
|
| 22
| Minimum tap position
| -2
|
| 23
| Maximum tap position
| 4
|
| 24
| Current tap position
| 0
|
| 25
| Tap step size
| 2.5
| %
| 26
| OLTC provided ?
| False
|
W1 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W1
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.08
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W12 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W12
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.03
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W13 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W13
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.03
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| False
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W14 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W14
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.02
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W2
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.05
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W21 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W21
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.01
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X1
|
| 2
| Name
|
|
| 3
| Rated power
| 5
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Day shift
|
X12 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X12
|
| 2
| Name
|
|
| 3
| Rated power
| 10
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X13 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X13
|
| 2
| Name
|
|
| 3
| Rated power
| 8
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X14 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X14
|
| 2
| Name
|
|
| 3
| Rated power
| 6
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Day shift
|
X22 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X22
|
| 2
| Name
|
|
| 3
| Rated power
| 2
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Phase
| A
|
| 7
| Inductive ?
| True
|
| 8
| In Service ?
| True
|
| 9
| Load Profile
| Flat
|
X23 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X23
|
| 2
| Name
|
|
| 3
| Rated power
| 4
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
Bill of Quantities
Lines
| Sl.No.
| Reference
| Name
| Designation
| Type
| # Parallel Lines
| Length
| Imax
| Derating Factor
| In Service ?
| % Loading
| P loss
| % P loss
| Item Class
|
|
|
|
|
|
| km
| kA
|
|
| %
| MW
| %
|
| 1
| W1
|
|
| Under Ground
| 1
| 0.08
| 0.073
| 1
| True
| 19.2
| 4e-05
| 0.53
| LV Cable (IEC)
| 2
| W2
|
|
| Under Ground
| 1
| 0.05
| 0.073
| 1
| True
| 11.5
| 1e-05
| 0.2
| LV Cable (IEC)
| 3
| W12
|
|
| Under Ground
| 1
| 0.03
| 0.073
| 1
| True
| 19.2
| 2e-05
| 0.2
| LV Cable (IEC)
| 4
| W13
|
|
| Under Ground
| 1
| 0.03
| 0.073
| 1
| False
| nan
| 0.0
| 0.0
| LV Cable (IEC)
| 5
| W14
|
|
| Under Ground
| 1
| 0.02
| 0.073
| 1
| True
| nan
| 0.0
| 0.0
| LV Cable (IEC)
| 6
| W21
|
|
| Under Ground
| 1
| 0.01
| 0.073
| 1
| True
| 11.5
| 0.0
| 0.04
| LV Cable (IEC)
| Σ
|
|
|
|
|
|
|
|
|
|
| 0.00007
|
|
Loads
| Sl.No.
| Reference
| Name
| Rated power
| PF
| Sa
| Sb
| Sc
| In Service ?
| Load Profile
| Item Class
|
|
|
| kVA
|
| kVA
| kVA
| kVA
|
|
|
| 1
| X1
|
| 5
| 0.8 lag
|
|
|
| True
| Day shift
| Load 3ph
| 2
| X12
|
| 10
| 0.8 lag
|
|
|
| True
| Flat
| Load 3ph
| 3
| X13
|
| 8
| 0.8 lag
|
|
|
| True
| Flat
| Load 3ph
| 4
| X14
|
| 6
| 0.8 lag
|
|
|
| True
| Day shift
| Load 3ph
| 5
| X22
|
| 2.0
| 0.8 lag
| 1.6+j1.2
| 0+j0
| 0+j0
| True
| Flat
| Load 1ph
| 6
| X23
|
| 4
| 0.8 lag
|
|
|
| True
| Flat
| Load 3ph
| Σ
|
|
| 35.0
|
|
|
|
|
|
|
Switches
| Sl.No.
| Reference
| Name
| Type
| Sub type
| Poles
| Un
| In
| Line protection curve
| Ground protection curve
| Closed
|
|
|
|
|
|
| kV
| A
|
|
|
| 1
| Q0
|
| LV breakers
| MCB
| TPN
| 0.415
| 63
| C Curve
|
| True
| 2
| Q1
|
| LV breakers
| MCB
| TPN
| 0.415
| 63
| C Curve
|
| True
| 3
| Q2
|
| LV breakers
| MCB
| TPN
| 0.415
| 40
| C Curve
|
| True
| 4
| Q11
|
| LV breakers
| MCB
| TPN
| 0.415
| 63
| C Curve
|
| True
| 5
| Q12
|
| LV breakers
| MCB
| TPN
| 0.415
| 32
| C Curve
|
| True
| 6
| Q13
|
| LV breakers
| MCB
| TPN
| 0.415
| 32
| C Curve
|
| True
| 7
| Q14
|
|
|
|
|
|
|
|
| False
| 8
| Q22
|
| LV breakers
| MCB
| TPN
| 0.415
| 16
| C Curve
|
| True
| 9
| Q23
|
| LV breakers
| MCB
| TPN
| 0.415
| 16
| C Curve
|
| True
Nodes
| Node ID
| Vn
| ΔV
| Isc (sym, max)
| Isc (sym, min)
| Isc (pk, max)
| Isc (L-G, max)
| Isc (L-G, min)
|
| kV
| %
| kA
| kA
| kA
| kA
| kA
| 1
| 11.0
| 0.0
| 10.5
| 5.25
| 25.92
| 9.8
| 5.25
| 2
| 11.0
| 0.0
| 10.5
| 5.25
| 25.92
| 9.8
| 5.25
| 3
| 0.415
| 0.29
| 8.1
| 6.96
| 19.72
| 0.03
| 0.02
| 4
| 0.415
| 0.29
| 8.1
| 6.96
| 19.72
| 0.03
| 0.02
| 5
| 0.415
| 0.66
| 2.97
| 1.86
| 4.29
| 0.02
| 0.02
| 6
| 0.415
| 0.79
| 2.28
| 1.39
| 3.28
| 0.02
| 0.02
| 7
| 0.415
| 0.66
| 2.97
| 1.86
| 4.29
| 0.02
| 0.02
| 8
| 0.415
| nan
| nan
| nan
| nan
| nan
| nan
| 9
| 0.415
| nan
| nan
| nan
| nan
| nan
| nan
| 10
| 0.415
| nan
| nan
| nan
| nan
| nan
| nan
| 11
| 0.415
| 0.45
| 3.69
| 2.38
| 5.37
| 0.0
| 0.0
| 12
| 0.415
| 0.45
| 3.69
| 2.38
| 5.37
| 0.0
| 0.0
| 13
| 0.415
| 0.29
| 8.1
| 6.96
| 19.72
| 0.03
| 0.02
| 14
| 0.415
| 0.66
| 2.97
| 1.86
| 4.29
| 0.02
| 0.02
| 15
| 0.415
| 0.43
| 4.18
| 2.76
| 6.13
| 0.02
| 0.02
| 16
| 0.415
| 0.66
| 2.97
| 1.86
| 4.29
| 0.02
| 0.02
| 17
| 0.415
| 0.45
| 3.69
| 2.38
| 5.37
| 0.0
| 0.0
Load Profiles
Day shift
[img]
Flat
[img]
Analysis
Analysis options
| Sl.No.
| Description
| Value
| Unit
| 1
| Run diagnostics
| True
|
|
| Power Flow
|
|
| 2
| Run time series power flow
| False
|
| 3
| Power flow method
| Time series
|
| 4
| Enable assymetric power flow calculation
| False
|
|
| Short Circuit Calculations
|
|
| 5
| Run symmetric short circuit calculation
| False
|
| 6
| Run line to ground short circuit calculation
| False
|
| 7
| Display short circuit impedance values
| False
|
|
| Simulation Parameters
|
|
| 8
| Grid voltage tolerance
| 6
| %
| 9
| Grid Frequency
| 50
| Hz
| 10
| Fault resistance
| 0
| Ohm
| 11
| Fault reactance
| 0
| Ohm
Analysis results
1 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| ΔV
| [0.0 | μ: 0.0 | 0.0]
| %
| 3
| ΔV (max)
| 0.0
| %
| 4
| Isc (sym, max)
| 10.5
| kA
| 5
| Isc (sym, min)
| 5.25
| kA
| 6
| Isc (pk, max)
| 25.92
| kA
| 7
| Isc (L-G, max)
| 9.8
| kA
| 8
| Isc (L-G, min)
| 5.25
| kA
10 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [nan | μ: nan | nan]
| %
| 3
| ΔV (max)
| nan
| %
| 4
| Isc (sym, max)
| nan
| kA
| 5
| Isc (sym, min)
| nan
| kA
| 6
| Isc (pk, max)
| nan
| kA
| 7
| Isc (L-G, max)
| nan
| kA
| 8
| Isc (L-G, min)
| nan
| kA
11 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.4 | μ: 0.42 | 0.45]
| %
| 3
| ΔV (max)
| 0.45
| %
| 4
| Isc (sym, max)
| 3.69
| kA
| 5
| Isc (sym, min)
| 2.38
| kA
| 6
| Isc (pk, max)
| 5.37
| kA
| 7
| Isc (L-G, max)
| 0.0
| kA
| 8
| Isc (L-G, min)
| 0.0
| kA
12 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.4 | μ: 0.42 | 0.45]
| %
| 3
| ΔV (max)
| 0.45
| %
| 4
| Isc (sym, max)
| 3.69
| kA
| 5
| Isc (sym, min)
| 2.38
| kA
| 6
| Isc (pk, max)
| 5.37
| kA
| 7
| Isc (L-G, max)
| 0.0
| kA
| 8
| Isc (L-G, min)
| 0.0
| kA
13 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.24 | μ: 0.26 | 0.29]
| %
| 3
| ΔV (max)
| 0.29
| %
| 4
| Isc (sym, max)
| 8.1
| kA
| 5
| Isc (sym, min)
| 6.96
| kA
| 6
| Isc (pk, max)
| 19.72
| kA
| 7
| Isc (L-G, max)
| 0.03
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
14 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.61 | μ: 0.63 | 0.66]
| %
| 3
| ΔV (max)
| 0.66
| %
| 4
| Isc (sym, max)
| 2.97
| kA
| 5
| Isc (sym, min)
| 1.86
| kA
| 6
| Isc (pk, max)
| 4.29
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
14 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.61 | μ: 0.63 | 0.66]
| %
| 3
| ΔV (max)
| 0.66
| %
| 4
| Isc (sym, max)
| 2.97
| kA
| 5
| Isc (sym, min)
| 1.86
| kA
| 6
| Isc (pk, max)
| 4.29
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
15 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.38 | μ: 0.4 | 0.43]
| %
| 3
| ΔV (max)
| 0.43
| %
| 4
| Isc (sym, max)
| 4.18
| kA
| 5
| Isc (sym, min)
| 2.76
| kA
| 6
| Isc (pk, max)
| 6.13
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
15 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.38 | μ: 0.4 | 0.43]
| %
| 3
| ΔV (max)
| 0.43
| %
| 4
| Isc (sym, max)
| 4.18
| kA
| 5
| Isc (sym, min)
| 2.76
| kA
| 6
| Isc (pk, max)
| 6.13
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
16 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.61 | μ: 0.63 | 0.66]
| %
| 3
| ΔV (max)
| 0.66
| %
| 4
| Isc (sym, max)
| 2.97
| kA
| 5
| Isc (sym, min)
| 1.86
| kA
| 6
| Isc (pk, max)
| 4.29
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
17 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.4 | μ: 0.42 | 0.45]
| %
| 3
| ΔV (max)
| 0.45
| %
| 4
| Isc (sym, max)
| 3.69
| kA
| 5
| Isc (sym, min)
| 2.38
| kA
| 6
| Isc (pk, max)
| 5.37
| kA
| 7
| Isc (L-G, max)
| 0.0
| kA
| 8
| Isc (L-G, min)
| 0.0
| kA
2 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| ΔV
| [0.0 | μ: 0.0 | 0.0]
| %
| 3
| ΔV (max)
| 0.0
| %
| 4
| Isc (sym, max)
| 10.5
| kA
| 5
| Isc (sym, min)
| 5.25
| kA
| 6
| Isc (pk, max)
| 25.92
| kA
| 7
| Isc (L-G, max)
| 9.8
| kA
| 8
| Isc (L-G, min)
| 5.25
| kA
3 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.24 | μ: 0.26 | 0.29]
| %
| 3
| ΔV (max)
| 0.29
| %
| 4
| Isc (sym, max)
| 8.1
| kA
| 5
| Isc (sym, min)
| 6.96
| kA
| 6
| Isc (pk, max)
| 19.72
| kA
| 7
| Isc (L-G, max)
| 0.03
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
4 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.24 | μ: 0.26 | 0.29]
| %
| 3
| ΔV (max)
| 0.29
| %
| 4
| Isc (sym, max)
| 8.1
| kA
| 5
| Isc (sym, min)
| 6.96
| kA
| 6
| Isc (pk, max)
| 19.72
| kA
| 7
| Isc (L-G, max)
| 0.03
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
5 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.61 | μ: 0.63 | 0.66]
| %
| 3
| ΔV (max)
| 0.66
| %
| 4
| Isc (sym, max)
| 2.97
| kA
| 5
| Isc (sym, min)
| 1.86
| kA
| 6
| Isc (pk, max)
| 4.29
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
6 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.74 | μ: 0.76 | 0.79]
| %
| 3
| ΔV (max)
| 0.79
| %
| 4
| Isc (sym, max)
| 2.28
| kA
| 5
| Isc (sym, min)
| 1.39
| kA
| 6
| Isc (pk, max)
| 3.28
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
7 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.61 | μ: 0.63 | 0.66]
| %
| 3
| ΔV (max)
| 0.66
| %
| 4
| Isc (sym, max)
| 2.97
| kA
| 5
| Isc (sym, min)
| 1.86
| kA
| 6
| Isc (pk, max)
| 4.29
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
8 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [nan | μ: nan | nan]
| %
| 3
| ΔV (max)
| nan
| %
| 4
| Isc (sym, max)
| nan
| kA
| 5
| Isc (sym, min)
| nan
| kA
| 6
| Isc (pk, max)
| nan
| kA
| 7
| Isc (L-G, max)
| nan
| kA
| 8
| Isc (L-G, min)
| nan
| kA
9 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [nan | μ: nan | nan]
| %
| 3
| ΔV (max)
| nan
| %
| 4
| Isc (sym, max)
| nan
| kA
| 5
| Isc (sym, min)
| nan
| kA
| 6
| Isc (pk, max)
| nan
| kA
| 7
| Isc (L-G, max)
| nan
| kA
| 8
| Isc (L-G, min)
| nan
| kA
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.24 | μ: 0.26 | 0.29]
| %
| 3
| ΔV (max)
| 0.29
| %
| 4
| Isc (sym, max)
| 8.1
| kA
| 5
| Isc (sym, min)
| 6.96
| kA
| 6
| Isc (pk, max)
| 19.72
| kA
| 7
| Isc (L-G, max)
| 0.03
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
B2 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.61 | μ: 0.63 | 0.66]
| %
| 3
| ΔV (max)
| 0.66
| %
| 4
| Isc (sym, max)
| 2.97
| kA
| 5
| Isc (sym, min)
| 1.86
| kA
| 6
| Isc (pk, max)
| 4.29
| kA
| 7
| Isc (L-G, max)
| 0.02
| kA
| 8
| Isc (L-G, min)
| 0.02
| kA
B3 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔV
| [0.4 | μ: 0.42 | 0.45]
| %
| 3
| ΔV (max)
| 0.45
| %
| 4
| Isc (sym, max)
| 3.69
| kA
| 5
| Isc (sym, min)
| 2.38
| kA
| 6
| Isc (pk, max)
| 5.37
| kA
| 7
| Isc (L-G, max)
| 0.0
| kA
| 8
| Isc (L-G, min)
| 0.0
| kA
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.0436 | μ: 0.045 | 0.0468]
Q: [0.0104 | μ: 0.0115 | 0.0129]
| MW, MVAr
| 2
| PF
| [0.96 | μ: 0.97 | 0.97]
|
Q0 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q11 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q12 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q13 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q2 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q22 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q23 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.0436 | μ: 0.045 | 0.0468]
Q: [0.0104 | μ: 0.0115 | 0.0129]
| MW, MVAr
| 2
| % Loading
| [17.9 | μ: 18.6 | 19.4]
| %
| 3
| % Loading (max) (max)
| 19.4
| %
| 4
| P loss
| [0.02993 | μ: 0.02994 | 0.02994]
| MW
| 5
| P Loss (max)
| 0.02994
| MW
W1 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0081 | μ: 0.0081 | 0.0081]
| MW
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
| 3
| % Loading
| [19.2 | μ: 19.2 | 19.2]
| %
| 4
| % Loading (max) (max)
| 19.2
| %
| 5
| P Loss
| [4e-05 | μ: 4e-05 | 4e-05]
| MW
| 6
| P Loss (max)
| 4e-05
| MW
| 7
| % P Loss
| [0.53 | μ: 0.53 | 0.53]
| %
| 8
| % P Loss (max)
| 0.53
| %
| 9
| Vn
| 0.415
| kV
W12 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.008 | μ: 0.008 | 0.008]
| MW
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
| 3
| % Loading
| [19.2 | μ: 19.2 | 19.2]
| %
| 4
| % Loading (max) (max)
| 19.2
| %
| 5
| P Loss
| [2e-05 | μ: 2e-05 | 2e-05]
| MW
| 6
| P Loss (max)
| 2e-05
| MW
| 7
| % P Loss
| [0.2 | μ: 0.2 | 0.2]
| %
| 8
| % P Loss (max)
| 0.2
| %
| 9
| Vn
| 0.415
| kV
W13 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0 | μ: 0.0 | 0.0]
| MW
| 2
| PF
| [1.0 | μ: 1.0 | 1.0]
|
| 3
| % Loading
| [nan | μ: nan | nan]
| %
| 4
| % Loading (max) (max)
| nan
| %
| 5
| P Loss
| [0.0 | μ: 0.0 | 0.0]
| MW
| 6
| P Loss (max)
| 0.0
| MW
| 7
| % P Loss
| [0.0 | μ: 0.0 | 0.0]
| %
| 8
| % P Loss (max)
| 0.0
| %
| 9
| Vn
| 0.415
| kV
W14 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0 | μ: 0.0 | 0.0]
| MW
| 2
| PF
| [1.0 | μ: 1.0 | 1.0]
|
| 3
| % Loading
| [nan | μ: nan | nan]
| %
| 4
| % Loading (max) (max)
| nan
| %
| 5
| P Loss
| [0.0 | μ: 0.0 | 0.0]
| MW
| 6
| P Loss (max)
| 0.0
| MW
| 7
| % P Loss
| [0.0 | μ: 0.0 | 0.0]
| %
| 8
| % P Loss (max)
| 0.0
| %
| 9
| Vn
| 0.415
| kV
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0048 | μ: 0.0048 | 0.0048]
| MW
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
| 3
| % Loading
| [11.5 | μ: 11.5 | 11.5]
| %
| 4
| % Loading (max) (max)
| 11.5
| %
| 5
| P Loss
| [1e-05 | μ: 1e-05 | 1e-05]
| MW
| 6
| P Loss (max)
| 1e-05
| MW
| 7
| % P Loss
| [0.2 | μ: 0.2 | 0.2]
| %
| 8
| % P Loss (max)
| 0.2
| %
| 9
| Vn
| 0.415
| kV
W21 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0048 | μ: 0.0048 | 0.0048]
| MW
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
| 3
| % Loading
| [11.5 | μ: 11.5 | 11.5]
| %
| 4
| % Loading (max) (max)
| 11.5
| %
| 5
| P Loss
| [0.0 | μ: 0.0 | 0.0]
| MW
| 6
| P Loss (max)
| 0.0
| MW
| 7
| % P Loss
| [0.04 | μ: 0.04 | 0.04]
| %
| 8
| % P Loss (max)
| 0.04
| %
| 9
| Vn
| 0.415
| kV
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.0008 | μ: 0.0022 | 0.004]
Q: [0.0006 | μ: 0.0017 | 0.003]
| MW, MVAr
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
X12 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.008 | μ: 0.008 | 0.008]
Q: [0.006 | μ: 0.006 | 0.006]
| MW, MVAr
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
X13 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.0 | μ: 0.0 | 0.0]
Q: [0.0 | μ: 0.0 | 0.0]
| MW, MVAr
| 2
| PF
| [1.0 | μ: 1.0 | 1.0]
|
X14 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.0 | μ: 0.0 | 0.0]
Q: [0.0 | μ: 0.0 | 0.0]
| MW, MVAr
| 2
| PF
| [1.0 | μ: 1.0 | 1.0]
|
X23 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.0032 | μ: 0.0032 | 0.0032]
Q: [0.0024 | μ: 0.0024 | 0.0024]
| MW, MVAr
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
