COVERAGE RADIAL LV
WING
ORGANISATION
LOCATION
Generated by GElectrical
Website: https://manuvarkey.github.io/GElectrical/
Table of contents
Elements
B1 - Bus Bar
G1 - External Grid
K4 - Contactor
M4 - Motor 3ph
M6 - Motor 1ph
Q0 - Switch
Q1 - Circuit Breaker
Q2 - Fuse
Q3 - Circuit Breaker
Q5 - Circuit Breaker
Q6 - Circuit Breaker
T1 - Transformer
W1 - LV Cable (IEC)
W2 - Line (Custom Geometry)
W3 - Bus Trunking
W4 - Line
W5 - LV Cable (IEC)
W6 - LV Cable (IEC)
X1 - Load 3ph
X2 - Load 3ph
X3 - Load 3ph
X5 - Load 1ph
Bill of quantities
Lines
Loads
Switches
Nodes
Load Profiles
Flat
Analysis
Analysis options
Analysis results
1 - Network Node
10 - Network Node
11 - Network Node
12 - Network Node
13 - Network Node
14 - Network Node
15 - Network Node
2 - Network Node
3 - Network Node
4 - Network Node
5 - Network Node
6 - Network Node
7 - Network Node
8 - Network Node
9 - Network Node
B1 - Bus Bar
G1 - External Grid
K4 - Contactor
M4 - Motor 3ph
M6 - Motor 1ph
Q1 - Circuit Breaker
Q2 - Fuse
Q3 - Circuit Breaker
Q5 - Circuit Breaker
Q6 - Circuit Breaker
T1 - Transformer
W1 - LV Cable (IEC)
W2 - Line (Custom Geometry)
W3 - Bus Trunking
W4 - Line
W5 - LV Cable (IEC)
W6 - LV Cable (IEC)
X1 - Load 3ph
X2 - Load 3ph
X3 - Load 3ph
Elements
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B1
|
| 2
| In
| 1000
| A
| 3
| Isc
| 36
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 6
|
| 6
| Bay Width
| 14
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 0
|
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| G1
|
| 2
| Name
| EXTERNAL GRID
|
| 3
| Vm
| 1
| pu
| 4
| Vm<
| 0
| degree
| 5
| Vn
| 11
| kV
| 6
| Ssc_max
| 250
| MVA
| 7
| Ssc_min
| 150
| MVA
| 8
| R/X max
| 0.1
|
| 9
| R/X min
| 0
|
| 10
| R0/X0 max
| 0.1
|
| 11
| R0/X0 min
| 0
|
| 12
| X0/X max
| 1
|
| 13
| X0/X min
| 1
|
| 14
| In Service ?
| True
|
K4 - Contactor
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| K4
|
| 2
| Name
|
|
| 3
| Type
| AC-3
|
| 4
| Poles
| TP
|
| 5
| Un
| 0.415
| kV
| 6
| In
| 16
| A
| 7
| Closed ?
| True
|
| 8
| Custom ?
| False
|
| 9
| Trip unit ?
| False
|
M4 - Motor 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| M4
|
| 2
| Name
|
|
| 3
| PF
| 0.8
|
| 4
| DF
| 1
|
| 5
| In Service ?
| True
|
| 6
| Load Profile
| Flat
|
| 7
| Mechanical rated power
| 5.5
| kW
| 8
| Efficiency at operating point
| 85
| %
| 9
| Isc/In
| 7
|
| 10
| R/X
| 0.42
|
| 11
| Damage curve
| Acceleration time : 5 s
Safe stall time : 20 s
|
M6 - Motor 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| M6
|
| 2
| Name
|
|
| 3
| PF
| 0.8
|
| 4
| DF
| 1
|
| 5
| Phase
| C
|
| 6
| In Service ?
| True
|
| 7
| Load Profile
| Flat
|
| 8
| Mechanical rated power
| 1.1
| kW
| 9
| Efficiency at operating point
| 85
| %
| 10
| Isc/In
| 5
|
| 11
| Damage curve
| Acceleration time : 3 s
Safe stall time : 20 s
|
Q0 - Switch
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q0
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q1
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 40
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q2 - Fuse
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q2
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV fuses
|
| 6
| Sub Type
| gG
|
| 7
| Line trip unit
| gG IEC
|
| 8
| Poles
| TP
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 63
| A
| 11
| Isc
| 50
| kA
| 12
| Line Protection
|
|
| 13
| Switch Disconnector ?
| True
|
Q3 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q3
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 63
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q5 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q5
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 16
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
Q6 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q6
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCB
|
| 7
| Line trip unit
| C Curve
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 10
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Instantaneous trip time (max) : 0.01 s
|
| 13
| Drawout type ?
| False
|
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| T1
|
| 2
| Name
|
|
| 3
| HV Symbol
| D
|
| 4
| LV Symbol
| Yn
|
|
| Parameters
|
|
| 5
| Sn
| 0.5
| MVA
| 6
| Un (HV)
| 11
| kV
| 7
| Un (LV)
| 0.415
| kV
| 8
| Usc (Real)
| 1.2
| %
| 9
| Usc
| 5
| %
| 10
| U0sc (Real)
| 0.5
| %
| 11
| U0sc
| 4.5
| %
| 12
| Zm0/Z0
| 10
|
| 13
| R0m/X0m
| 0
|
| 14
| Fraction of U0 on HV side
| 0.1
|
| 15
| Shift Degree
| 30
| deg
| 16
| Vector Group
| Dyn
|
| 17
| Pfe
| 30
| kW
| 18
| I0
| 0.1
| %
| 19
| Impedance of the grounding reactor
| 0
| Ohm
| 20
| Damage curve
| Short time emergency load : 2 xIn
Short circuit withstand time : 2 s
Inrush current @ 0.1 s : 12 xIn
Inrush current @ 0.01 s : 25 xIn
|
|
| Tap changer
|
|
| 21
| Tap side
| hv
|
| 22
| Minimum tap position
| -2
|
| 23
| Maximum tap position
| 4
|
| 24
| Current tap position
| 0
|
| 25
| Tap step size
| 2.5
| %
| 26
| OLTC provided ?
| False
|
W1 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W1
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.05
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W2 - Line (Custom Geometry)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W2
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.2
| km
| 6
| Conductor material
| Aluminium
|
| 7
| In Service ?
| True
|
|
| Parameters
|
|
| 8
| R
| 0.717
| Ohm/km
| 9
| X
| 0.334
| Ohm/km
| 10
| C
| 10.97
| nF/km
| 11
| R0n
| 10000
| Ohm/km
| 12
| X0n
| 10000
| Ohm/km
| 13
| R0g
| 0.865
| Ohm/km
| 14
| X0g
| 1.666
| Ohm/km
| 15
| Ti
| 70
| degC
| 16
| Tf
| 250
| degC
| 17
| Iz
| 0.1
| kA
| 18
| Isc phase (1s)
| 5.09
| kA
| 19
| Isc cpe (1s)
| 0.0
| kA
| 20
| DF
| 1
|
| 21
| Damage curve
|
|
|
| Geometry
|
|
| 22
| Line type
|
[img]
OH Line -
3 phase with earth return
Triangular arrangement
|
| 23
| Phase nominal
cross-sectional area
| 50
| sq.mm.
| 24
| Conductor Diameter
| 10
| mm
| 25
| D1
| 0.9
| m
| 26
| D2
| 0.6
| m
| 27
| Soil resistivity
| 100
| Ohm.m
W3 - Bus Trunking
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W3
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| Length
| 0.03
| km
| 5
| In Service ?
| True
|
|
| Parameters
|
|
| 6
| R
| 0.1
| Ohm/km
| 7
| X
| 0.1
| Ohm/km
| 8
| R0n
| 0.4
| Ohm/km
| 9
| X0n
| 0.4
| Ohm/km
| 10
| R0g
| 0.4
| Ohm/km
| 11
| X0g
| 1.3
| Ohm/km
| 12
| Ti
| 70
| degC
| 13
| Tf
| 155
| degC
| 14
| Iz
| 0.1
| kA
| 15
| DF
| 1
|
| 16
| Damage curve
|
|
|
| Additional parameters
|
|
| 17
| Rn
| 0.1
| Ohm/km
| 18
| Xn
| 0.1
| Ohm/km
| 19
| Rpe
| 0.1
| Ohm/km
| 20
| Xp-pe
| 0.5
| Ohm/km
| 21
| Icw (1s)
| 1
| kA
| 22
| Ipk
| 2
| kA
W4 - Line
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W4
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| Type of Line
| Under Ground
|
| 5
| # Parallel Lines
| 1
|
| 6
| Length
| 0.04
| km
| 7
| Conductor material
| Copper
|
| 8
| Insulation
| PVC
|
| 9
| Line symbols
| None
|
| 10
| In Service ?
| True
|
|
| Parameters
|
|
| 11
| R
| 0.1
| Ohm/km
| 12
| X
| 0.1
| Ohm/km
| 13
| C
| 0
| nF/km
| 14
| G
| 0
| uS/km
| 15
| R0n
| 0.1
| Ohm/km
| 16
| X0n
| 0.1
| Ohm/km
| 17
| C0n
| 0
| nF/km
| 18
| R0g
| 0.1
| Ohm/km
| 19
| X0g
| 0.1
| Ohm/km
| 20
| C0g
| 0
| nF/km
| 21
| Ti
| 70
| degC
| 22
| Tf
| 160
| degC
| 23
| Iz
| 0.1
| kA
| 24
| Isc phase (1s)
| 10
| kA
| 25
| Isc cpe (1s)
| 10
| kA
| 26
| DF
| 1
|
| 27
| Damage curve
|
|
W5 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W5
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.06
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W6 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W6
|
| 2
| Name
|
|
| 3
| Designation
|
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.02
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.1
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.4
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.4
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X1
|
| 2
| Name
|
|
| 3
| Rated power
| 15
| kVA
| 4
| PF
| 0.9
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X2 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X2
|
| 2
| Name
|
|
| 3
| Rated power
| 20
| kVA
| 4
| PF
| 0.85
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X3 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X3
|
| 2
| Name
|
|
| 3
| Rated power
| 30
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X5 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X5
|
| 2
| Name
|
|
| 3
| Rated power
| 3
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Phase
| B
|
| 7
| Inductive ?
| True
|
| 8
| In Service ?
| True
|
| 9
| Load Profile
| Flat
|
Bill of Quantities
Lines
| Sl.No.
| Reference
| Name
| Designation
| Type
| # Parallel Lines
| Length
| Imax
| Derating Factor
| In Service ?
| % Loading
| P loss
| % P loss
| Item Class
|
|
|
|
|
|
| km
| kA
|
|
| %
| MW
| %
|
| 1
| W1
|
|
| Under Ground
| 1
| 0.05
| 0.073
| 1
| True
| 28.9
| 6e-05
| 0.44
| LV Cable (IEC)
| 2
| W2
|
|
| Over Head
| 1
| 0.2
| 0.1
| 1
| True
| 28.5
| 0.00035
| 2.02
| Line (Custom Geometry)
| 3
| W3
|
|
| Under Ground
| 1
| 0.03
| 0.1
| 1
| True
| 42.0
| 2e-05
| 0.07
| Bus Trunking
| 4
| W4
|
|
| Under Ground
| 1
| 0.04
| 0.1
| 1
| True
| 8.2
| 0.0
| 0.02
| Line
| 5
| W5
|
|
| Under Ground
| 1
| 0.06
| 0.073
| 1
| True
| 5.8
| 0.0
| 0.12
| LV Cable (IEC)
| 6
| W6
|
|
| Under Ground
| 1
| 0.02
| 0.073
| 1
| True
| 2.2
| 0.0
| 0.02
| LV Cable (IEC)
| Σ
|
|
|
|
|
|
|
|
|
|
| 0.00043
|
|
Loads
| Sl.No.
| Reference
| Name
| Rated power
| PF
| Sa
| Sb
| Sc
| In Service ?
| Load Profile
| Item Class
|
|
|
| kVA
|
| kVA
| kVA
| kVA
|
|
|
| 1
| X1
|
| 15
| 0.9 lag
|
|
|
| True
| Flat
| Load 3ph
| 2
| X2
|
| 20
| 0.85 lag
|
|
|
| True
| Flat
| Load 3ph
| 3
| X3
|
| 30
| 0.8 lag
|
|
|
| True
| Flat
| Load 3ph
| 4
| M4
|
| 5.8438
| 0.8 lag
|
|
|
| True
| Flat
| Motor 3ph
| 5
| X5
|
| 3.0
| 0.8 lag
| 0+j0
| 2.4+j1.8
| 0+j0
| True
| Flat
| Load 1ph
| 6
| M6
|
| 1.1687
| 0.8 lag
| 0+j0
| 0+j0
| 0.935+j0.7012
| True
| Flat
| Motor 1ph
| Σ
|
|
| 75.0125
|
|
|
|
|
|
|
Switches
| Sl.No.
| Reference
| Name
| Type
| Sub type
| Poles
| Un
| In
| Line protection curve
| Ground protection curve
| Closed
|
|
|
|
|
|
| kV
| A
|
|
|
| 1
| Q0
|
|
|
|
|
|
|
|
| True
| 2
| Q1
|
| LV breakers
| MCB
| TPN
| 0.415
| 40
| C Curve
|
| True
| 3
| Q2
|
| LV fuses
| gG
| TP
| 0.415
| 63
| gG IEC
|
| True
| 4
| Q3
|
| LV breakers
| MCB
| TPN
| 0.415
| 63
| C Curve
|
| True
| 5
| K4
|
| AC-3
|
| TP
| 0.415
| 16
| Class 10A
|
| True
| 6
| Q5
|
| LV breakers
| MCB
| TPN
| 0.415
| 16
| C Curve
|
| True
| 7
| Q6
|
| LV breakers
| MCB
| TPN
| 0.415
| 10
| C Curve
|
| True
Nodes
| Node ID
| Vn
| ΔV
| Isc (sym, max)
| Isc (sym, min)
| Isc (pk, max)
| Isc (L-G, max)
| Isc (L-G, min)
|
| kV
| %
| kA
| kA
| kA
| kA
| kA
| 1
| 11.0
| 0.0
| 13.12
| 7.87
| 32.4
| 13.12
| 7.87
| 2
| 11.0
| 0.0
| 13.12
| 7.87
| 32.4
| 13.12
| 7.87
| 3
| 0.415
| 0.59
| 14.48
| 12.41
| 30.59
| 15.15
| 13.11
| 4
| 0.415
| 0.97
| 4.7
| 2.93
| 6.79
| 2.6
| 1.56
| 5
| 0.415
| 0.59
| 14.48
| 12.41
| 30.59
| 15.15
| 13.11
| 6
| 0.415
| 2.46
| 1.49
| 0.78
| 2.16
| 1.08
| 0.66
| 7
| 0.415
| 0.59
| 14.48
| 12.41
| 30.59
| 15.15
| 13.11
| 8
| 0.415
| 0.67
| 11.93
| 10.06
| 22.88
| 7.71
| 6.61
| 9
| 0.415
| 0.59
| 14.48
| 12.41
| 30.59
| 15.15
| 13.11
| 10
| 0.415
| 0.61
| 11.26
| 9.4
| 21.12
| 11.67
| 9.85
| 11
| 0.415
| 0.59
| 14.48
| 12.41
| 30.59
| 15.15
| 13.11
| 12
| 0.415
| 0.67
| 4.05
| 2.49
| 5.84
| 2.19
| 1.31
| 13
| 0.415
| 0.59
| 14.48
| 12.41
| 30.59
| 15.15
| 13.11
| 14
| 0.415
| 0.6
| 8.68
| 6.02
| 12.89
| 5.7
| 3.61
| 15
| 0.415
| 0.59
| 14.48
| 12.41
| 30.59
| 15.15
| 13.11
Load Profiles
Flat
[img]
Analysis
Analysis options
| Sl.No.
| Description
| Value
| Unit
| 1
| Run diagnostics
| True
|
|
| Power Flow
|
|
| 2
| Run time series power flow
| False
|
| 3
| Power flow method
| Power flow
|
| 4
| Enable assymetric power flow calculation
| False
|
|
| Short Circuit Calculations
|
|
| 5
| Run symmetric short circuit calculation
| False
|
| 6
| Run line to ground short circuit calculation
| False
|
| 7
| Display short circuit impedance values
| False
|
|
| Simulation Parameters
|
|
| 8
| Grid voltage tolerance
| 6
| %
| 9
| Grid Frequency
| 50
| Hz
| 10
| Fault resistance
| 0
| Ohm
| 11
| Fault reactance
| 0
| Ohm
Analysis results
1 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| V
| 1.0 < 0.0
| pu < deg
| 3
| ΔV
| 0.0
| %
| 4
| Isc (sym, max)
| 13.12
| kA
| 5
| Isc (sym, min)
| 7.87
| kA
| 6
| Isc (pk, max)
| 32.4
| kA
| 7
| Isc (L-G, max)
| 13.12
| kA
| 8
| Isc (L-G, min)
| 7.87
| kA
10 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9939 < -30.38
| pu < deg
| 3
| ΔV
| 0.61
| %
| 4
| Isc (sym, max)
| 11.26
| kA
| 5
| Isc (sym, min)
| 9.4
| kA
| 6
| Isc (pk, max)
| 21.12
| kA
| 7
| Isc (L-G, max)
| 11.67
| kA
| 8
| Isc (L-G, min)
| 9.85
| kA
11 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
12 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9933 < -30.35
| pu < deg
| 3
| ΔV
| 0.67
| %
| 4
| Isc (sym, max)
| 4.05
| kA
| 5
| Isc (sym, min)
| 2.49
| kA
| 6
| Isc (pk, max)
| 5.84
| kA
| 7
| Isc (L-G, max)
| 2.19
| kA
| 8
| Isc (L-G, min)
| 1.31
| kA
13 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
14 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.994 < -30.37
| pu < deg
| 3
| ΔV
| 0.6
| %
| 4
| Isc (sym, max)
| 8.68
| kA
| 5
| Isc (sym, min)
| 6.02
| kA
| 6
| Isc (pk, max)
| 12.89
| kA
| 7
| Isc (L-G, max)
| 5.7
| kA
| 8
| Isc (L-G, min)
| 3.61
| kA
15 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
2 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| V
| 1.0 < 0.0
| pu < deg
| 3
| ΔV
| 0.0
| %
| 4
| Isc (sym, max)
| 13.12
| kA
| 5
| Isc (sym, min)
| 7.87
| kA
| 6
| Isc (pk, max)
| 32.4
| kA
| 7
| Isc (L-G, max)
| 13.12
| kA
| 8
| Isc (L-G, min)
| 7.87
| kA
3 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
4 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9903 < -30.3
| pu < deg
| 3
| ΔV
| 0.97
| %
| 4
| Isc (sym, max)
| 4.7
| kA
| 5
| Isc (sym, min)
| 2.93
| kA
| 6
| Isc (pk, max)
| 6.79
| kA
| 7
| Isc (L-G, max)
| 2.6
| kA
| 8
| Isc (L-G, min)
| 1.56
| kA
5 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
6 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9754 < -30.25
| pu < deg
| 3
| ΔV
| 2.46
| %
| 4
| Isc (sym, max)
| 1.49
| kA
| 5
| Isc (sym, min)
| 0.78
| kA
| 6
| Isc (pk, max)
| 2.16
| kA
| 7
| Isc (L-G, max)
| 1.08
| kA
| 8
| Isc (L-G, min)
| 0.66
| kA
7 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
8 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9933 < -30.38
| pu < deg
| 3
| ΔV
| 0.67
| %
| 4
| Isc (sym, max)
| 11.93
| kA
| 5
| Isc (sym, min)
| 10.06
| kA
| 6
| Isc (pk, max)
| 22.88
| kA
| 7
| Isc (L-G, max)
| 7.71
| kA
| 8
| Isc (L-G, min)
| 6.61
| kA
9 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| V
| 0.9941 < -30.38
| pu < deg
| 3
| ΔV
| 0.59
| %
| 4
| Isc (sym, max)
| 14.48
| kA
| 5
| Isc (sym, min)
| 12.41
| kA
| 6
| Isc (pk, max)
| 30.59
| kA
| 7
| Isc (L-G, max)
| 15.15
| kA
| 8
| Isc (L-G, min)
| 13.11
| kA
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0929
| MW
| 2
| Q
| 0.0421
| MVAr
| 3
| PF
| 0.91
|
K4 - Contactor
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
M4 - Motor 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0047
| MW
| 2
| Q
| 0.0035
| MVAr
| 3
| PF
| 0.8
|
| 4
| Vn
| 0.415
| kV
M6 - Motor 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q2 - Fuse
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q3 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q5 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
Q6 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0929
| MW
| 2
| Q
| 0.0421
| MVAr
| 3
| % Loading
| 20.4
| %
| 4
| P loss
| 0.03001
| MW
W1 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0136
| MW
| 2
| Q
| 0.0065
| MW
| 3
| PF
| 0.9
|
| 4
| % Loading
| 28.9
| %
| 5
| P loss
| 6e-05
| MW
| 6
| % P Loss
| 0.44
| %
| 7
| ΔV
| 0.4
| %
| 8
| Vn
| 0.415
| kV
W2 - Line (Custom Geometry)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0174
| MW
| 2
| Q
| 0.0107
| MW
| 3
| PF
| 0.85
|
| 4
| % Loading
| 28.5
| %
| 5
| P loss
| 0.00035
| MW
| 6
| % P Loss
| 2.02
| %
| 7
| ΔV
| 1.88
| %
| 8
| Vn
| 0.415
| kV
W3 - Bus Trunking
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.024
| MW
| 2
| Q
| 0.018
| MW
| 3
| PF
| 0.8
|
| 4
| % Loading
| 42.0
| %
| 5
| P loss
| 2e-05
| MW
| 6
| % P Loss
| 0.07
| %
| 7
| ΔV
| 0.07
| %
| 8
| Vn
| 0.415
| kV
W4 - Line
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0047
| MW
| 2
| Q
| 0.0035
| MW
| 3
| PF
| 0.8
|
| 4
| % Loading
| 8.2
| %
| 5
| P loss
| 0.0
| MW
| 6
| % P Loss
| 0.02
| %
| 7
| ΔV
| 0.02
| %
| 8
| Vn
| 0.415
| kV
W5 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0024
| MW
| 2
| Q
| 0.0018
| MW
| 3
| PF
| 0.8
|
| 4
| % Loading
| 5.8
| %
| 5
| P loss
| 0.0
| MW
| 6
| % P Loss
| 0.12
| %
| 7
| ΔV
| 0.1
| %
| 8
| Vn
| 0.415
| kV
W6 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0009
| MW
| 2
| Q
| 0.0007
| MW
| 3
| PF
| 0.8
|
| 4
| % Loading
| 2.2
| %
| 5
| P loss
| 0.0
| MW
| 6
| % P Loss
| 0.02
| %
| 7
| ΔV
| 0.01
| %
| 8
| Vn
| 0.415
| kV
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0135
| MW
| 2
| Q
| 0.0065
| MVAr
| 3
| PF
| 0.9
|
X2 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.017
| MW
| 2
| Q
| 0.0105
| MVAr
| 3
| PF
| 0.85
|
X3 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.024
| MW
| 2
| Q
| 0.018
| MVAr
| 3
| PF
| 0.8
|
