PROJECT
EE&SM(E)-I
Electrical
Worked out example
Kerala Electrical Inspectorate
Diary 2015
Generated by GElectrical
Website: https://manuvarkey.github.io/GElectrical/
Table of contents
Elements
B1 - Bus Bar
B2 - Bus Bar
B3 - Bus Bar
B4 - Bus Bar
G1 - External Grid
T1 - Transformer
W1 - Line (Custom Geometry)
W2 - LV Cable (IEC)
W3 - LV Cable (IEC)
Bill of quantities
Lines
Nodes
Load Profiles
Analysis
Analysis options
Analysis results
1 - Network Node
2 - Network Node
3 - Network Node
4 - Network Node
5 - Network Node
B1 - Bus Bar
B2 - Bus Bar
B3 - Bus Bar
B4 - Bus Bar
G1 - External Grid
T1 - Transformer
W1 - Line (Custom Geometry)
W2 - LV Cable (IEC)
W3 - LV Cable (IEC)
Elements
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B1
|
| 2
| In
| 630
| A
| 3
| Isc
| 25.0
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 1
|
| 6
| Bay Width
| 12
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 0
|
B2 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B2
|
| 2
| In
| 630
| A
| 3
| Isc
| 25.0
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 1
|
| 6
| Bay Width
| 12
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 0
|
B3 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B3
|
| 2
| In
| 630
| A
| 3
| Isc
| 25.0
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 3
|
| 6
| Bay Width
| 12
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 0
|
B4 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B4
|
| 2
| In
| 630
| A
| 3
| Isc
| 25.0
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 1
|
| 6
| Bay Width
| 12
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 0
|
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| G1
|
| 2
| Name
| EXTERNAL GRID
|
| 3
| Vm
| 1
| pu
| 4
| Vm<
| 0
| degree
| 5
| Vn
| 11.0
| kV
| 6
| Ssc_max
| 350.0
| MVA
| 7
| Ssc_min
| 350.0
| MVA
| 8
| R/X max
| 0.1
|
| 9
| R/X min
| 0.1
|
| 10
| R0/X0 max
| 0.1
|
| 11
| R0/X0 min
| 0.1
|
| 12
| X0/X max
| 1
|
| 13
| X0/X min
| 1
|
| 14
| In Service ?
| True
|
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| T1
|
| 2
| Name
|
|
| 3
| HV Symbol
| D
|
| 4
| LV Symbol
| Yn
|
|
| Parameters
|
|
| 5
| Sn
| 0.4
| MVA
| 6
| Un (HV)
| 11.0
| kV
| 7
| Un (LV)
| 0.433
| kV
| 8
| Usc (Real)
| 1.125
| %
| 9
| Usc
| 5.0
| %
| 10
| U0sc (Real)
| 1.125
| %
| 11
| U0sc
| 5.0
| %
| 12
| Zm0/Z0
| 10.0
|
| 13
| R0m/X0m
| 0.0
|
| 14
| Fraction of U0 on HV side
| 0.5
|
| 15
| Shift Degree
| 30.0
| deg
| 16
| Vector Group
| Dyn
|
| 17
| Pfe
| 0.0
| kW
| 18
| I0
| 0.0
| %
| 19
| Impedance of the grounding reactor
| 0
| Ohm
| 20
| Damage curve
| Short time emergency load : 2 xIn
Short circuit withstand time : 2 s
Inrush current @ 0.1 s : 12 xIn
Inrush current @ 0.01 s : 25 xIn
|
|
| Tap changer
|
|
| 21
| Tap side
| hv
|
| 22
| Minimum tap position
| -2
|
| 23
| Maximum tap position
| 4
|
| 24
| Current tap position
| 0
|
| 25
| Tap step size
| 2.5
| %
| 26
| OLTC provided ?
| False
|
W1 - Line (Custom Geometry)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W1
|
| 2
| Name
|
|
| 3
| Designation
| ACSR Mink (95)
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 1.0
| km
| 6
| Conductor material
| Aluminium
|
| 7
| In Service ?
| True
|
|
| Parameters
|
|
| 8
| R
| 0.31
| Ohm/km
| 9
| X
| 0.346
| Ohm/km
| 10
| C
| 10.598
| nF/km
| 11
| R0n
| 10000
| Ohm/km
| 12
| X0n
| 10000
| Ohm/km
| 13
| R0g
| 0.458
| Ohm/km
| 14
| X0g
| 1.6
| Ohm/km
| 15
| Ti
| 20.0
| degC
| 16
| Tf
| 250
| degC
| 17
| Iz
| 0.36
| kA
| 18
| Isc phase (1s)
| 11.398
| kA
| 19
| Isc cpe (1s)
| 0.0
| kA
| 20
| DF
| 1
|
| 21
| Damage curve
|
|
|
| Geometry
|
|
| 22
| Line type
|
[img]
OH Line -
3 phase with earth return
General geometry
|
| 23
| Phase nominal
cross-sectional area
| 95.0
| sq.mm.
| 24
| Conductor Diameter
| 12.6
| mm
| 25
| D1
| 1.2
| m
| 26
| D2
| 1.2
| m
| 27
| D3
| 1.2
| m
| 28
| Soil resistivity
| 100
| Ohm.m
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W2
|
| 2
| Name
|
|
| 3
| Designation
| 3.5x300 2XFY
|
| 4
| # Parallel Lines
| 2
|
| 5
| Length
| 0.01
| km
| 6
| Conductor material
| Aluminium
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.12
| Ohm/km
| 10
| X
| 0.071
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 0.837
| Ohm/km
| 13
| X0n
| 0.284
| Ohm/km
| 14
| R0g
| 4.49
| Ohm/km
| 15
| X0g
| 0.758
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.271
| kA
| 19
| Isc phase (1s)
| 22.826
| kA
| 20
| Isc cpe (1s)
| 5.434
| kA
| 21
| DF
| 0.76
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 300.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 0.5
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Cable armour
|
| 28
| Armour material
| Steel
|
| 29
| Armour nominal
cross-sectional area
| 130.0
| sq.mm.
| 30
| Isc armour (1s)
| 5.434
| kA
|
| Installation
|
|
| 31
| Laying type
|
[img]
Reference method D2 -
Multi-core cable
in the ground
|
| 32
| Laying arrangement
| Spaced one cable dia
|
| 33
| # of cables in group
| 2
|
| 34
| # of layers
| 1
|
| 35
| Ground temperature
| 25
| degC
| 36
| Soil thermal resistivity
| 2.5
| K·m/W
| 37
| Calculated DFs
| Ca=0.95, Cg=0.8, Ci=1, Ch=1
|
| 38
| Additional DF
| 1
|
W3 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W3
|
| 2
| Name
|
|
| 3
| Designation
| 3x185 2XFY
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.1
| km
| 6
| Conductor material
| Aluminium
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.194
| Ohm/km
| 10
| X
| 0.074
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 30000.194
| Ohm/km
| 13
| X0n
| 0.296
| Ohm/km
| 14
| R0g
| 5.932
| Ohm/km
| 15
| X0g
| 0.752
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.209
| kA
| 19
| Isc phase (1s)
| 14.076
| kA
| 20
| Isc cpe (1s)
| 4.138
| kA
| 21
| DF
| 0.76
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 185.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 0.0
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Cable armour
|
| 28
| Armour material
| Steel
|
| 29
| Armour nominal
cross-sectional area
| 99.0
| sq.mm.
| 30
| Isc armour (1s)
| 4.138
| kA
|
| Installation
|
|
| 31
| Laying type
|
[img]
Reference method D2 -
Multi-core cable
in the ground
|
| 32
| Laying arrangement
| Spaced one cable dia
|
| 33
| # of cables in group
| 2
|
| 34
| # of layers
| 1
|
| 35
| Ground temperature
| 25
| degC
| 36
| Soil thermal resistivity
| 2.5
| K·m/W
| 37
| Calculated DFs
| Ca=0.95, Cg=0.8, Ci=1, Ch=1
|
| 38
| Additional DF
| 1
|
Bill of Quantities
Lines
| Sl.No.
| Reference
| Name
| Designation
| Type
| # Parallel Lines
| Length
| Imax
| Derating Factor
| In Service ?
| % Loading
| P loss
| % P loss
| Item Class
|
|
|
|
|
|
| km
| kA
|
|
| %
| MW
| %
|
| 1
| W1
|
| ACSR Mink (95)
| Over Head
| 1
| 1.0
| 0.36
| 1
| True
| 0.0
| 0.0
| 0
| Line (Custom Geometry)
| 2
| W2
|
| 3.5x300 2XFY
| Under Ground
| 2
| 0.01
| 0.271
| 0.76
| True
| 0.0
| 0.0
| 0
| LV Cable (IEC)
| 3
| W3
|
| 3x185 2XFY
| Under Ground
| 1
| 0.1
| 0.209
| 0.76
| True
| 0.0
| 0.0
| 0
| LV Cable (IEC)
| Σ
|
|
|
|
|
|
|
|
|
|
| 0.0
|
|
Nodes
| Node ID
| Vn
| ΔV
| Isc (sym, max)
| Isc (sym, min)
| Isc (pk, max)
| Isc (L-G, max)
| Isc (L-G, min)
|
| kV
| %
| kA
| kA
| kA
| kA
| kA
| 1
| 11.0
| 0.0
| 18.37
| 18.37
| 45.36
| 18.37
| 18.37
| 2
| 11.0
| -0.0
| 8.69
| 6.8
| 15.39
| 5.78
| 4.8
| 3
| 0.433
| -0.0
| 10.97
| 9.61
| 23.16
| 11.16
| 9.78
| 4
| 0.433
| -0.0
| 10.75
| 9.39
| 22.24
| 9.44
| 7.67
| 5
| 0.433
| -0.0
| 6.52
| 4.84
| 10.17
| 1.14
| 0.68
Load Profiles
Analysis
Analysis options
| Sl.No.
| Description
| Value
| Unit
| 1
| Run diagnostics
| False
|
|
| Power Flow
|
|
| 2
| Run time series power flow
| False
|
| 3
| Power flow method
| Power flow
|
| 4
| Enable assymetric power flow calculation
| False
|
|
| Short Circuit Calculations
|
|
| 5
| Run symmetric short circuit calculation
| True
|
| 6
| Run line to ground short circuit calculation
| False
|
| 7
| Display short circuit impedance values
| False
|
|
| Simulation Parameters
|
|
| 8
| Grid voltage tolerance
| 6
| %
| 9
| Grid Frequency
| 50
| Hz
| 10
| Fault resistance
| 0
| Ohm
| 11
| Fault reactance
| 0
| Ohm
Analysis results
1 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| V
| 1.0 < 0.0
| pu < deg
| 3
| ΔV
| 0.0
| %
| 4
| Isc (sym, max)
| 18.37
| kA
| 5
| Isc (sym, min)
| 18.37
| kA
| 6
| Isc (pk, max)
| 45.36
| kA
| 7
| Isc (L-G, max)
| 18.37
| kA
| 8
| Isc (L-G, min)
| 18.37
| kA
2 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| V
| 1.0 < -0.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 8.69
| kA
| 5
| Isc (sym, min)
| 6.8
| kA
| 6
| Isc (pk, max)
| 15.39
| kA
| 7
| Isc (L-G, max)
| 5.78
| kA
| 8
| Isc (L-G, min)
| 4.8
| kA
3 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.433
| kV
| 2
| V
| 1.0 < -30.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 10.97
| kA
| 5
| Isc (sym, min)
| 9.61
| kA
| 6
| Isc (pk, max)
| 23.16
| kA
| 7
| Isc (L-G, max)
| 11.16
| kA
| 8
| Isc (L-G, min)
| 9.78
| kA
4 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.433
| kV
| 2
| V
| 1.0 < -30.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 10.75
| kA
| 5
| Isc (sym, min)
| 9.39
| kA
| 6
| Isc (pk, max)
| 22.24
| kA
| 7
| Isc (L-G, max)
| 9.44
| kA
| 8
| Isc (L-G, min)
| 7.67
| kA
5 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.433
| kV
| 2
| V
| 1.0 < -30.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 6.52
| kA
| 5
| Isc (sym, min)
| 4.84
| kA
| 6
| Isc (pk, max)
| 10.17
| kA
| 7
| Isc (L-G, max)
| 1.14
| kA
| 8
| Isc (L-G, min)
| 0.68
| kA
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| V
| 1.0 < -0.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 8.69
| kA
| 5
| Isc (sym, min)
| 6.8
| kA
| 6
| Isc (pk, max)
| 15.39
| kA
| 7
| Isc (L-G, max)
| 5.78
| kA
| 8
| Isc (L-G, min)
| 4.8
| kA
B2 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.433
| kV
| 2
| V
| 1.0 < -30.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 10.97
| kA
| 5
| Isc (sym, min)
| 9.61
| kA
| 6
| Isc (pk, max)
| 23.16
| kA
| 7
| Isc (L-G, max)
| 11.16
| kA
| 8
| Isc (L-G, min)
| 9.78
| kA
B3 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.433
| kV
| 2
| V
| 1.0 < -30.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 10.75
| kA
| 5
| Isc (sym, min)
| 9.39
| kA
| 6
| Isc (pk, max)
| 22.24
| kA
| 7
| Isc (L-G, max)
| 9.44
| kA
| 8
| Isc (L-G, min)
| 7.67
| kA
B4 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.433
| kV
| 2
| V
| 1.0 < -30.0
| pu < deg
| 3
| ΔV
| -0.0
| %
| 4
| Isc (sym, max)
| 6.52
| kA
| 5
| Isc (sym, min)
| 4.84
| kA
| 6
| Isc (pk, max)
| 10.17
| kA
| 7
| Isc (L-G, max)
| 1.14
| kA
| 8
| Isc (L-G, min)
| 0.68
| kA
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0
| MW
| 2
| Q
| -0.0004
| MVAr
| 3
| PF
| 0.0
|
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| -0.0
| MW
| 2
| Q
| -0.0
| MVAr
| 3
| % Loading
| 0.0
| %
| 4
| P loss
| -0.0
| MW
W1 - Line (Custom Geometry)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0
| MW
| 2
| Q
| -0.0004
| MW
| 3
| PF
| 0.0
|
| 4
| % Loading
| 0.0
| %
| 5
| P loss
| 0.0
| MW
| 6
| % P Loss
| 0
| %
| 7
| ΔV
| 0.0
| %
| 8
| Vn
| 11.0
| kV
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| -0.0
| MW
| 2
| Q
| -0.0
| MW
| 3
| PF
| 0
|
| 4
| % Loading
| 0.0
| %
| 5
| P loss
| 0.0
| MW
| 6
| % P Loss
| 0
| %
| 7
| ΔV
| 0.0
| %
| 8
| Vn
| 0.433
| kV
W3 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0
| MW
| 2
| Q
| 0.0
| MW
| 3
| PF
| 0
|
| 4
| % Loading
| 0.0
| %
| 5
| P loss
| 0.0
| MW
| 6
| % P Loss
| 0
| %
| 7
| ΔV
| 0.0
| %
| 8
| Vn
| 0.433
| kV
