PROJECT
EE&SM(E)-I
CPWD
WING
ORGANISATION
LOCATION
Generated by GElectrical
Website: https://manuvarkey.github.io/GElectrical/
Table of contents
Elements
A1 - Assembly
A1-B1 - Bus Bar
A1-Q1 - Circuit Breaker
A1-Q2 - Circuit Breaker
A1-Q3 - Circuit Breaker
A1-Q4 - Circuit Breaker
A2 - Assembly
A2-K1 - Contactor
A2-Q1 - Circuit Breaker
G1 - External Grid
M1 - Motor 3ph
Q1 - Fuse
T1 - Transformer
W1 - Line (Custom Geometry)
W2 - LV Cable (IEC)
W3 - LV Cable (IEC)
W4 - LV Cable (IEC)
W5 - Bus Trunking
X1 - Load 3ph
X2 - Load 1ph
Bill of quantities
Lines
Loads
Switches
Nodes
Load Profiles
Large Office - Building - Equipment
Midrise Apartment - Apartment - Equipment
Midrise Apartment - Building - Elevator
Analysis
Analysis options
Analysis results
1 - Network Node
10 - Network Node
11 - Network Node
12 - Network Node
12 - Network Node
13 - Network Node
14 - Network Node
2 - Network Node
3 - Network Node
4 - Network Node
5 - Network Node
6 - Network Node
7 - Network Node
8 - Network Node
9 - Network Node
A1-B1 - Bus Bar
A1-Q1 - Circuit Breaker
A1-Q2 - Circuit Breaker
A1-Q3 - Circuit Breaker
A1-Q4 - Circuit Breaker
A2-K1 - Contactor
A2-Q1 - Circuit Breaker
G1 - External Grid
M1 - Motor 3ph
Q1 - Fuse
T1 - Transformer
W1 - Line (Custom Geometry)
W2 - LV Cable (IEC)
W3 - LV Cable (IEC)
W4 - LV Cable (IEC)
W5 - Bus Trunking
X1 - Load 3ph
X2 - Load 1ph
Elements
A1 - Assembly
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A1
|
| 2
| Name
| ASSEMBLY
|
| 3
| Text 1
|
|
| 4
| Text 2
|
|
| 5
| Text 3
|
|
| 6
| Sub-elements
| A1-Q1, A1-B1, A1-Q2, A1-Q3, A1-Q4
|
A1-B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A1-B1
|
| 2
| In
| 630
| A
| 3
| Isc
| 25.0
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 3
|
| 6
| Bay Width
| 16
| pt
| 7
| DF
| 0.8
|
| 8
| Earthing resistance
| 0
|
A1-Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A1-Q1
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| ACB
|
| 7
| Line trip unit
| Thermal Magnetic
|
| 8
| Ground trip unit
| None
|
| 9
| Poles
| TPN
|
| 10
| Un
| 0.415
| kV
| 11
| In
| 630
| A
| 12
| Isc
| 100.0
| kA
| 13
| Line Protection
| Thermal protection
Thermal trip curve : IEC
Ir : 1 xIn
Inf : 1.05 xIr
If : 1.3 xIr
Tr : 1
k : 800
c : 0
alpha : 2
Tr tol (+) : 50 %
Tr tol (-) : 50 %
Tr tol fixed (+) : 0 s
Tr tol fixed (-) : 0 s
Magnetic protection
Im : 8 xIn
Tm : 0.02 s
Im tol (+) : 20 %
Im tol (-) : 20 %
Tm tol (+) : 0 %
Tm tol (-) : 0 %
Tm tol fixed (+) : 0 s
Tm tol fixed (-) : 0.019 s
|
| 14
| Drawout type ?
| False
|
A1-Q2 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A1-Q2
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCCB
|
| 7
| Line trip unit
| Thermal Magnetic
|
| 8
| Ground trip unit
| None
|
| 9
| Poles
| TPN
|
| 10
| Un
| 0.415
| kV
| 11
| In
| 63
| A
| 12
| Isc
| 25.0
| kA
| 13
| Line Protection
| Thermal protection
Thermal trip curve : IEC
Ir : 1 xIn
Inf : 1.05 xIr
If : 1.3 xIr
Tr : 1
k : 800
c : 0
alpha : 2
Tr tol (+) : 50 %
Tr tol (-) : 50 %
Tr tol fixed (+) : 0 s
Tr tol fixed (-) : 0 s
Magnetic protection
Im : 8 xIn
Tm : 0.02 s
Im tol (+) : 20 %
Im tol (-) : 20 %
Tm tol (+) : 0 %
Tm tol (-) : 0 %
Tm tol fixed (+) : 0 s
Tm tol fixed (-) : 0.019 s
|
| 14
| Drawout type ?
| False
|
A1-Q3 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A1-Q3
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCCB
|
| 7
| Line trip unit
| Thermal Magnetic
|
| 8
| Ground trip unit
| None
|
| 9
| Poles
| TPN
|
| 10
| Un
| 0.415
| kV
| 11
| In
| 63
| A
| 12
| Isc
| 25.0
| kA
| 13
| Line Protection
| Thermal protection
Thermal trip curve : IEC
Ir : 1 xIn
Inf : 1.05 xIr
If : 1.3 xIr
Tr : 1
k : 800
c : 0
alpha : 2
Tr tol (+) : 50 %
Tr tol (-) : 50 %
Tr tol fixed (+) : 0 s
Tr tol fixed (-) : 0 s
Magnetic protection
Im : 8 xIn
Tm : 0.02 s
Im tol (+) : 20 %
Im tol (-) : 20 %
Tm tol (+) : 0 %
Tm tol (-) : 0 %
Tm tol fixed (+) : 0 s
Tm tol fixed (-) : 0.019 s
|
| 14
| Drawout type ?
| False
|
A1-Q4 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A1-Q4
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MCCB
|
| 7
| Line trip unit
| Thermal Magnetic
|
| 8
| Ground trip unit
| None
|
| 9
| Poles
| DP
|
| 10
| Un
| 0.415
| kV
| 11
| In
| 63
| A
| 12
| Isc
| 25.0
| kA
| 13
| Line Protection
| Thermal protection
Thermal trip curve : IEC
Ir : 1 xIn
Inf : 1.05 xIr
If : 1.3 xIr
Tr : 1
k : 800
c : 0
alpha : 2
Tr tol (+) : 50 %
Tr tol (-) : 50 %
Tr tol fixed (+) : 0 s
Tr tol fixed (-) : 0 s
Magnetic protection
Im : 8 xIn
Tm : 0.02 s
Im tol (+) : 20 %
Im tol (-) : 20 %
Tm tol (+) : 0 %
Tm tol (-) : 0 %
Tm tol fixed (+) : 0 s
Tm tol fixed (-) : 0.019 s
|
| 14
| Drawout type ?
| False
|
A2 - Assembly
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A2
|
| 2
| Name
| ASSEMBLY
|
| 3
| Text 1
|
|
| 4
| Text 2
|
|
| 5
| Text 3
|
|
| 6
| Sub-elements
| A2-Q1, A2-K1
|
A2-K1 - Contactor
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A2-K1
|
| 2
| Name
|
|
| 3
| Type
| AC-3
|
| 4
| Poles
| TP
|
| 5
| Un
| 0.415
| kV
| 6
| In
| 20.0
| A
| 7
| Closed ?
| True
|
| 8
| Custom ?
| False
|
| 9
| Trip unit ?
| False
|
A2-Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| A2-Q1
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| False
|
| 5
| Type
| LV breakers
|
| 6
| Sub Type
| MPCB
|
| 7
| Line trip unit
| Class 10A
|
| 8
| Poles
| TPN
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 20.0
| A
| 11
| Isc
| 10
| kA
| 12
| Line Protection
| Thermal protection
Ir : 1 xIn
Tmin : 0.1 s
Instantaneous protection
Enable instantaneous protection : False
|
| 13
| Drawout type ?
| False
|
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| G1
|
| 2
| Name
| EXTERNAL GRID
|
| 3
| Vm
| 1
| pu
| 4
| Vm<
| 0
| degree
| 5
| Vn
| 11
| kV
| 6
| Ssc_max
| 500
| MVA
| 7
| Ssc_min
| 100
| MVA
| 8
| R/X max
| 0.2
|
| 9
| R/X min
| 0.05
|
| 10
| R0/X0 max
| 0.2
|
| 11
| R0/X0 min
| 0.1
|
| 12
| X0/X max
| 3
|
| 13
| X0/X min
| 1
|
| 14
| In Service ?
| True
|
M1 - Motor 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| M1
|
| 2
| Name
|
|
| 3
| PF
| 0.85
|
| 4
| DF
| 1
|
| 5
| In Service ?
| True
|
| 6
| Load Profile
| Midrise Apartment - Building - Elevator
|
| 7
| Mechanical rated power
| 7.5
| kW
| 8
| Efficiency at operating point
| 88.1
| %
| 9
| Isc/In
| 7.0
|
| 10
| R/X
| 0.42
|
| 11
| Damage curve
| Acceleration time : 5 s
Safe stall time : 20 s
|
Q1 - Fuse
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| Q1
|
| 2
| Name
|
|
| 3
| Closed ?
| True
|
| 4
| Custom ?
| True
|
| 5
| Type
| MV HRC
|
| 6
| Sub Type
| None
|
| 7
| Line trip unit
| None
|
| 8
| Poles
| TP
|
| 9
| Un
| 0.415
| kV
| 10
| In
| 80.0
| A
| 11
| Isc
| 63.0
| kA
| 12
| Line Protection
|
|
| 13
| Switch Disconnector ?
| True
|
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| T1
|
| 2
| Name
| IS1180, EEL2
|
| 3
| HV Symbol
| D
|
| 4
| LV Symbol
| Yn
|
|
| Parameters
|
|
| 5
| Sn
| 0.63
| MVA
| 6
| Un (HV)
| 11.0
| kV
| 7
| Un (LV)
| 0.415
| kV
| 8
| Usc (Real)
| 0.7
| %
| 9
| Usc
| 4.5
| %
| 10
| U0sc (Real)
| 0.7
| %
| 11
| U0sc
| 4.5
| %
| 12
| Zm0/Z0
| 10.0
|
| 13
| R0m/X0m
| 0.0
|
| 14
| Fraction of U0 on HV side
| 0.1
|
| 15
| Shift Degree
| 30.0
| deg
| 16
| Vector Group
| Dyn
|
| 17
| Pfe
| 0.713
| kW
| 18
| I0
| 2.5
| %
| 19
| Impedance of the grounding reactor
| 0
| Ohm
| 20
| Damage curve
| Short time emergency load : 2 xIn
Short circuit withstand time : 2 s
Inrush current @ 0.1 s : 12 xIn
Inrush current @ 0.01 s : 25 xIn
|
|
| Tap changer
|
|
| 21
| Tap side
| hv
|
| 22
| Minimum tap position
| -2
|
| 23
| Maximum tap position
| 4
|
| 24
| Current tap position
| 0
|
| 25
| Tap step size
| 2.5
| %
| 26
| OLTC provided ?
| False
|
W1 - Line (Custom Geometry)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W1
|
| 2
| Name
| OH FEEDER
|
| 3
| Designation
| ACSR Raccoon (80)
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 1
| km
| 6
| Conductor material
| Aluminium
|
| 7
| In Service ?
| True
|
|
| Parameters
|
|
| 8
| R
| 0.448
| Ohm/km
| 9
| X
| 0.322
| Ohm/km
| 10
| C
| 11.431
| nF/km
| 11
| R0n
| 10000
| Ohm/km
| 12
| X0n
| 10000
| Ohm/km
| 13
| R0g
| 0.596
| Ohm/km
| 14
| X0g
| 1.653
| Ohm/km
| 15
| Ti
| 70
| degC
| 16
| Tf
| 250
| degC
| 17
| Iz
| 0.3
| kA
| 18
| Isc phase (1s)
| 8.145
| kA
| 19
| Isc cpe (1s)
| 0.0
| kA
| 20
| DF
| 1
|
| 21
| Damage curve
|
|
|
| Geometry
|
|
| 22
| Line type
|
[img]
OH Line -
3 phase with earth return
Triangular arrangement
|
| 23
| Phase nominal
cross-sectional area
| 80.0
| sq.mm.
| 24
| Conductor Diameter
| 12.27
| mm
| 25
| D1
| 0.9
| m
| 26
| D2
| 0.6
| m
| 27
| Soil resistivity
| 100
| Ohm.m
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W2
|
| 2
| Name
|
|
| 3
| Designation
| 3.5x120 A2XFY
|
| 4
| # Parallel Lines
| 2
|
| 5
| Length
| 0.3
| km
| 6
| Conductor material
| Aluminium
|
| 7
| Insulation
| XLPE/EPR
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.32
| Ohm/km
| 10
| X
| 0.08
| Ohm/km
| 11
| C
| 290.0
| nF/km
| 12
| R0n
| 1.969
| Ohm/km
| 13
| X0n
| 0.32
| Ohm/km
| 14
| R0g
| 6.986
| Ohm/km
| 15
| X0g
| 0.74
| Ohm/km
| 16
| Ti
| 90
| degC
| 17
| Tf
| 250
| degC
| 18
| Iz
| 0.192
| kA
| 19
| Isc phase (1s)
| 11.346
| kA
| 20
| Isc cpe (1s)
| 4.755
| kA
| 21
| DF
| 0.75
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 120.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 0.583
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Cable armour
|
| 28
| Armour material
| Steel
|
| 29
| Armour nominal
cross-sectional area
| 92.0
| sq.mm.
| 30
| Isc armour (1s)
| 4.755
| kA
|
| Installation
|
|
| 31
| Laying type
|
[img]
Reference method D2 -
Multi-core cable
in the ground
|
| 32
| Laying arrangement
| Cables touching
|
| 33
| # of cables in group
| 2
|
| 34
| # of layers
| 1
|
| 35
| Ground temperature
| 20
| degC
| 36
| Soil thermal resistivity
| 2.5
| K·m/W
| 37
| Calculated DFs
| Ca=1, Cg=0.75, Ci=1, Ch=1
|
| 38
| Additional DF
| 1
|
W3 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W3
|
| 2
| Name
|
|
| 3
| Designation
| 3.5x120 A2XFY
|
| 4
| # Parallel Lines
| 2
|
| 5
| Length
| 0.3
| km
| 6
| Conductor material
| Aluminium
|
| 7
| Insulation
| XLPE/EPR
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.32
| Ohm/km
| 10
| X
| 0.08
| Ohm/km
| 11
| C
| 290.0
| nF/km
| 12
| R0n
| 1.969
| Ohm/km
| 13
| X0n
| 0.32
| Ohm/km
| 14
| R0g
| 6.986
| Ohm/km
| 15
| X0g
| 0.74
| Ohm/km
| 16
| Ti
| 90
| degC
| 17
| Tf
| 250
| degC
| 18
| Iz
| 0.174
| kA
| 19
| Isc phase (1s)
| 11.346
| kA
| 20
| Isc cpe (1s)
| 4.755
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 120.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 0.583
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Cable armour
|
| 28
| Armour material
| Steel
|
| 29
| Armour nominal
cross-sectional area
| 92.0
| sq.mm.
| 30
| Isc armour (1s)
| 4.755
| kA
|
| Installation
|
|
| 31
| Laying type
|
[img]
Reference method D1 -
Multi-core cable in ducts
in the ground
|
| 32
| Laying arrangement
| Ducts touching
|
| 33
| # of cables in group
| 1
|
| 34
| # of layers
| 1
|
| 35
| Ground temperature
| 20
| degC
| 36
| Soil thermal resistivity
| 2.5
| K·m/W
| 37
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 38
| Additional DF
| 1
|
W4 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W4
|
| 2
| Name
|
|
| 3
| Designation
| 3.5x120 A2XFY
|
| 4
| # Parallel Lines
| 2
|
| 5
| Length
| 0.05
| km
| 6
| Conductor material
| Aluminium
|
| 7
| Insulation
| XLPE/EPR
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.32
| Ohm/km
| 10
| X
| 0.08
| Ohm/km
| 11
| C
| 290.0
| nF/km
| 12
| R0n
| 1.969
| Ohm/km
| 13
| X0n
| 0.32
| Ohm/km
| 14
| R0g
| 6.986
| Ohm/km
| 15
| X0g
| 0.74
| Ohm/km
| 16
| Ti
| 90
| degC
| 17
| Tf
| 250
| degC
| 18
| Iz
| 0.192
| kA
| 19
| Isc phase (1s)
| 11.346
| kA
| 20
| Isc cpe (1s)
| 4.755
| kA
| 21
| DF
| 0.75
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 120.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 0.583
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Cable armour
|
| 28
| Armour material
| Steel
|
| 29
| Armour nominal
cross-sectional area
| 92.0
| sq.mm.
| 30
| Isc armour (1s)
| 4.755
| kA
|
| Installation
|
|
| 31
| Laying type
|
[img]
Reference method D2 -
Multi-core cable
in the ground
|
| 32
| Laying arrangement
| Cables touching
|
| 33
| # of cables in group
| 2
|
| 34
| # of layers
| 1
|
| 35
| Ground temperature
| 20
| degC
| 36
| Soil thermal resistivity
| 2.5
| K·m/W
| 37
| Calculated DFs
| Ca=1, Cg=0.75, Ci=1, Ch=1
|
| 38
| Additional DF
| 1
|
W5 - Bus Trunking
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W5
|
| 2
| Name
|
|
| 3
| Designation
| 1000A-SCP-AL
|
| 4
| Length
| 0.015
| km
| 5
| In Service ?
| True
|
|
| Parameters
|
|
| 6
| R
| 0.068
| Ohm/km
| 7
| X
| 0.017
| Ohm/km
| 8
| R0n
| 0.239
| Ohm/km
| 9
| X0n
| 0.068
| Ohm/km
| 10
| R0g
| 0.443
| Ohm/km
| 11
| X0g
| 0.266
| Ohm/km
| 12
| Ti
| 70
| degC
| 13
| Tf
| 155
| degC
| 14
| Iz
| 1.0
| kA
| 15
| DF
| 1
|
| 16
| Damage curve
|
|
|
| Additional parameters
|
|
| 17
| Rn
| 0.057
| Ohm/km
| 18
| Xn
| 0.017
| Ohm/km
| 19
| Rpe
| 0.125
| Ohm/km
| 20
| Xp-pe
| 0.1
| Ohm/km
| 21
| Icw (1s)
| 30.0
| kA
| 22
| Ipk
| 66.0
| kA
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X1
|
| 2
| Name
|
|
| 3
| Rated power
| 100.0
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Large Office - Building - Equipment
|
X2 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X2
|
| 2
| Name
|
|
| 3
| Rated power
| 25.0
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Phase
| A
|
| 7
| Inductive ?
| True
|
| 8
| In Service ?
| True
|
| 9
| Load Profile
| Midrise Apartment - Apartment - Equipment
|
Bill of Quantities
Lines
| Sl.No.
| Reference
| Name
| Designation
| Type
| # Parallel Lines
| Length
| Imax
| Derating Factor
| In Service ?
| % Loading
| P loss
| % P loss
| Item Class
|
|
|
|
|
|
| km
| kA
|
|
| %
| MW
| %
|
| 1
| W1
| OH FEEDER
| ACSR Raccoon (80)
| Over Head
| 1
| 1
| 0.3
| 1
| True
| 2.4
| 6e-05
| 0.06
| Line (Custom Geometry)
| 2
| W2
|
| 3.5x120 A2XFY
| Under Ground
| 2
| 0.3
| 0.192
| 0.75
| True
| 1.9
| 0.0
| 0.13
| LV Cable (IEC)
| 3
| W3
|
| 3.5x120 A2XFY
| Under Ground
| 2
| 0.3
| 0.174
| 1
| True
| 37.5
| 0.00243
| 3.25
| LV Cable (IEC)
| 4
| W4
|
| 3.5x120 A2XFY
| Under Ground
| 2
| 0.05
| 0.192
| 0.75
| True
| 45.3
| 0.00041
| 0.56
| LV Cable (IEC)
| 5
| W5
|
| 1000A-SCP-AL
| Under Ground
| 1
| 0.015
| 1.0
| 1
| True
| 22.6
| 9e-05
| 0.1
| Bus Trunking
| Σ
|
|
|
|
|
|
|
|
|
|
| 0.00299
|
|
Loads
| Sl.No.
| Reference
| Name
| Rated power
| PF
| Sa
| Sb
| Sc
| In Service ?
| Load Profile
| Item Class
|
|
|
| kVA
|
| kVA
| kVA
| kVA
|
|
|
| 1
| X1
|
| 100.0
| 0.8 lag
|
|
|
| True
| Large Office - Building - Equipment
| Load 3ph
| 2
| X2
|
| 25.0
| 0.8 lag
| 20.0+j15.0
| 0+j0
| 0+j0
| True
| Midrise Apartment - Apartment - Equipment
| Load 1ph
| 3
| M1
|
| 7.7735
| 0.85 lag
|
|
|
| True
| Midrise Apartment - Building - Elevator
| Motor 3ph
| Σ
|
|
| 132.7735
|
|
|
|
|
|
|
Switches
| Sl.No.
| Reference
| Name
| Type
| Sub type
| Poles
| Un
| In
| Line protection curve
| Ground protection curve
| Closed
|
|
|
|
|
|
| kV
| A
|
|
|
| 1
| Q1
|
| MV HRC
| None
| TP
| 0.415
| 80.0
|
|
| True
| 2
| A1-Q1
|
| LV breakers
| ACB
| TPN
| 0.415
| 630
| Thermal Magnetic
|
| True
| 3
| A1-Q2
|
| LV breakers
| MCCB
| TPN
| 0.415
| 63
| Thermal Magnetic
|
| True
| 4
| A1-Q3
|
| LV breakers
| MCCB
| TPN
| 0.415
| 63
| Thermal Magnetic
|
| True
| 5
| A1-Q4
|
| LV breakers
| MCCB
| DP
| 0.415
| 63
| Thermal Magnetic
|
| True
| 6
| A2-Q1
|
| LV breakers
| MPCB
| TPN
| 0.415
| 20.0
| Class 10A
|
| True
| 7
| A2-K1
|
| AC-3
|
| TP
| 0.415
| 20.0
| Class 10A
|
| True
Nodes
| Node ID
| Vn
| ΔV
| Isc (sym, max)
| Isc (sym, min)
| Isc (pk, max)
| Isc (L-G, max)
| Isc (L-G, min)
|
| kV
| %
| kA
| kA
| kA
| kA
| kA
| 1
| 11.0
| 0.07
| 9.1
| 3.56
| 14.08
| 5.23
| 2.85
| 2
| 11.0
| 0.01
| 26.25
| 5.25
| 57.82
| 15.75
| 5.24
| 3
| 11.0
| 0.07
| 9.1
| 3.56
| 14.08
| 5.23
| 2.85
| 4
| 0.415
| 3.54
| 4.41
| 2.27
| 6.37
| 0.64
| 0.31
| 5
| 0.415
| 3.96
| 3.86
| 1.97
| 5.58
| 0.55
| 0.26
| 6
| 0.415
| 0.96
| 19.58
| 15.87
| 42.93
| 20.0
| 16.81
| 7
| 0.415
| 1.09
| 18.87
| 15.17
| 38.52
| 16.98
| 13.86
| 8
| 0.415
| 1.19
| 4.47
| 2.27
| 6.45
| 0.64
| 0.31
| 9
| 0.415
| 1.19
| 4.47
| 2.27
| 6.45
| 0.64
| 0.31
| 10
| 0.415
| 1.09
| 18.87
| 15.17
| 38.52
| 16.98
| 13.86
| 11
| 0.415
| 1.09
| 18.87
| 15.17
| 38.52
| 16.98
| 13.86
| 12
| 0.415
| 1.19
| 4.47
| 2.27
| 6.45
| 0.64
| 0.31
| 13
| 0.415
| 1.09
| 18.87
| 15.17
| 38.52
| 16.98
| 13.86
| 14
| 0.415
| 1.09
| 18.87
| 15.17
| 38.52
| 16.98
| 13.86
| 15
|
|
|
|
|
|
|
Load Profiles
Large Office - Building - Equipment
[img]
Midrise Apartment - Apartment - Equipment
[img]
Midrise Apartment - Building - Elevator
[img]
Analysis
Analysis options
| Sl.No.
| Description
| Value
| Unit
| 1
| Run diagnostics
| True
|
|
| Power Flow
|
|
| 2
| Run time series power flow
| True
|
| 3
| Power flow method
| Time series
|
| 4
| Enable assymetric power flow calculation
| True
|
|
| Short Circuit Calculations
|
|
| 5
| Run symmetric short circuit calculation
| True
|
| 6
| Run line to ground short circuit calculation
| True
|
| 7
| Display short circuit impedance values
| False
|
|
| Simulation Parameters
|
|
| 8
| Grid voltage tolerance
| 6.0
| %
| 9
| Grid Frequency
| 50
| Hz
| 10
| Fault resistance
| 0.0
| Ohm
| 11
| Fault reactance
| 0.0
| Ohm
Analysis results
1 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.03 | μ: 0.05 | 0.07]
ΔVb: [0.02 | μ: 0.03 | 0.05]
ΔVc: [0.03 | μ: 0.05 | 0.06]
| %, %, %
| 3
| ΔV
| [0.03 | μ: 0.05 | 0.07]
| %
| 4
| ΔV (max)
| 0.07
| %
| 5
| Isc (sym, max)
| 9.1
| kA
| 6
| Isc (sym, min)
| 3.56
| kA
| 7
| Isc (pk, max)
| 14.08
| kA
| 8
| Isc (L-G, max)
| 5.23
| kA
| 9
| Isc (L-G, min)
| 2.85
| kA
10 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.5 | μ: 0.79 | 1.09]
ΔVb: [0.31 | μ: 0.46 | 0.65]
ΔVc: [0.3 | μ: 0.44 | 0.63]
| %, %, %
| 3
| ΔV
| [0.5 | μ: 0.79 | 1.09]
| %
| 4
| ΔV (max)
| 1.09
| %
| 5
| Isc (sym, max)
| 18.87
| kA
| 6
| Isc (sym, min)
| 15.17
| kA
| 7
| Isc (pk, max)
| 38.52
| kA
| 8
| Isc (L-G, max)
| 16.98
| kA
| 9
| Isc (L-G, min)
| 13.86
| kA
11 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.5 | μ: 0.79 | 1.09]
ΔVb: [0.31 | μ: 0.46 | 0.65]
ΔVc: [0.3 | μ: 0.44 | 0.63]
| %, %, %
| 3
| ΔV
| [0.5 | μ: 0.79 | 1.09]
| %
| 4
| ΔV (max)
| 1.09
| %
| 5
| Isc (sym, max)
| 18.87
| kA
| 6
| Isc (sym, min)
| 15.17
| kA
| 7
| Isc (pk, max)
| 38.52
| kA
| 8
| Isc (L-G, max)
| 16.98
| kA
| 9
| Isc (L-G, min)
| 13.86
| kA
12 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.51 | μ: 0.84 | 1.19]
ΔVb: [0.32 | μ: 0.52 | 0.76]
ΔVc: [0.31 | μ: 0.5 | 0.74]
| %, %, %
| 3
| ΔV
| [0.51 | μ: 0.84 | 1.19]
| %
| 4
| ΔV (max)
| 1.19
| %
| 5
| Isc (sym, max)
| 4.47
| kA
| 6
| Isc (sym, min)
| 2.27
| kA
| 7
| Isc (pk, max)
| 6.45
| kA
| 8
| Isc (L-G, max)
| 0.64
| kA
| 9
| Isc (L-G, min)
| 0.31
| kA
12 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.51 | μ: 0.84 | 1.19]
ΔVb: [0.32 | μ: 0.52 | 0.76]
ΔVc: [0.31 | μ: 0.5 | 0.74]
| %, %, %
| 3
| ΔV
| [0.51 | μ: 0.84 | 1.19]
| %
| 4
| ΔV (max)
| 1.19
| %
| 5
| Isc (sym, max)
| 4.47
| kA
| 6
| Isc (sym, min)
| 2.27
| kA
| 7
| Isc (pk, max)
| 6.45
| kA
| 8
| Isc (L-G, max)
| 0.64
| kA
| 9
| Isc (L-G, min)
| 0.31
| kA
13 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.5 | μ: 0.79 | 1.09]
ΔVb: [0.31 | μ: 0.46 | 0.65]
ΔVc: [0.3 | μ: 0.44 | 0.63]
| %, %, %
| 3
| ΔV
| [0.5 | μ: 0.79 | 1.09]
| %
| 4
| ΔV (max)
| 1.09
| %
| 5
| Isc (sym, max)
| 18.87
| kA
| 6
| Isc (sym, min)
| 15.17
| kA
| 7
| Isc (pk, max)
| 38.52
| kA
| 8
| Isc (L-G, max)
| 16.98
| kA
| 9
| Isc (L-G, min)
| 13.86
| kA
14 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.5 | μ: 0.79 | 1.09]
ΔVb: [0.31 | μ: 0.46 | 0.65]
ΔVc: [0.3 | μ: 0.44 | 0.63]
| %, %, %
| 3
| ΔV
| [0.5 | μ: 0.79 | 1.09]
| %
| 4
| ΔV (max)
| 1.09
| %
| 5
| Isc (sym, max)
| 18.87
| kA
| 6
| Isc (sym, min)
| 15.17
| kA
| 7
| Isc (pk, max)
| 38.52
| kA
| 8
| Isc (L-G, max)
| 16.98
| kA
| 9
| Isc (L-G, min)
| 13.86
| kA
2 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.0 | μ: 0.0 | 0.01]
ΔVb: [-0.0 | μ: 0.0 | -0.0]
ΔVc: [-0.0 | μ: 0.0 | -0.0]
| %, %, %
| 3
| ΔV
| [0.0 | μ: 0.0 | 0.01]
| %
| 4
| ΔV (max)
| 0.01
| %
| 5
| Isc (sym, max)
| 26.25
| kA
| 6
| Isc (sym, min)
| 5.25
| kA
| 7
| Isc (pk, max)
| 57.82
| kA
| 8
| Isc (L-G, max)
| 15.75
| kA
| 9
| Isc (L-G, min)
| 5.24
| kA
3 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.03 | μ: 0.05 | 0.07]
ΔVb: [0.02 | μ: 0.03 | 0.05]
ΔVc: [0.03 | μ: 0.05 | 0.06]
| %, %, %
| 3
| ΔV
| [0.03 | μ: 0.05 | 0.07]
| %
| 4
| ΔV (max)
| 0.07
| %
| 5
| Isc (sym, max)
| 9.1
| kA
| 6
| Isc (sym, min)
| 3.56
| kA
| 7
| Isc (pk, max)
| 14.08
| kA
| 8
| Isc (L-G, max)
| 5.23
| kA
| 9
| Isc (L-G, min)
| 2.85
| kA
4 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [1.58 | μ: 2.51 | 3.54]
ΔVb: [1.39 | μ: 2.18 | 3.14]
ΔVc: [1.37 | μ: 2.13 | 3.09]
| %, %, %
| 3
| ΔV
| [1.58 | μ: 2.51 | 3.54]
| %
| 4
| ΔV (max)
| 3.54
| %
| 5
| Isc (sym, max)
| 4.41
| kA
| 6
| Isc (sym, min)
| 2.27
| kA
| 7
| Isc (pk, max)
| 6.37
| kA
| 8
| Isc (L-G, max)
| 0.64
| kA
| 9
| Isc (L-G, min)
| 0.31
| kA
5 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [1.76 | μ: 2.8 | 3.96]
ΔVb: [1.57 | μ: 2.46 | 3.55]
ΔVc: [1.54 | μ: 2.42 | 3.5]
| %, %, %
| 3
| ΔV
| [1.76 | μ: 2.8 | 3.96]
| %
| 4
| ΔV (max)
| 3.96
| %
| 5
| Isc (sym, max)
| 3.86
| kA
| 6
| Isc (sym, min)
| 1.97
| kA
| 7
| Isc (pk, max)
| 5.58
| kA
| 8
| Isc (L-G, max)
| 0.55
| kA
| 9
| Isc (L-G, min)
| 0.26
| kA
6 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.45 | μ: 0.7 | 0.96]
ΔVb: [0.29 | μ: 0.43 | 0.6]
ΔVc: [0.29 | μ: 0.43 | 0.6]
| %, %, %
| 3
| ΔV
| [0.45 | μ: 0.7 | 0.96]
| %
| 4
| ΔV (max)
| 0.96
| %
| 5
| Isc (sym, max)
| 19.58
| kA
| 6
| Isc (sym, min)
| 15.87
| kA
| 7
| Isc (pk, max)
| 42.93
| kA
| 8
| Isc (L-G, max)
| 20.0
| kA
| 9
| Isc (L-G, min)
| 16.81
| kA
7 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.5 | μ: 0.79 | 1.09]
ΔVb: [0.31 | μ: 0.46 | 0.65]
ΔVc: [0.3 | μ: 0.44 | 0.63]
| %, %, %
| 3
| ΔV
| [0.5 | μ: 0.79 | 1.09]
| %
| 4
| ΔV (max)
| 1.09
| %
| 5
| Isc (sym, max)
| 18.87
| kA
| 6
| Isc (sym, min)
| 15.17
| kA
| 7
| Isc (pk, max)
| 38.52
| kA
| 8
| Isc (L-G, max)
| 16.98
| kA
| 9
| Isc (L-G, min)
| 13.86
| kA
8 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.51 | μ: 0.84 | 1.19]
ΔVb: [0.32 | μ: 0.52 | 0.76]
ΔVc: [0.31 | μ: 0.5 | 0.74]
| %, %, %
| 3
| ΔV
| [0.51 | μ: 0.84 | 1.19]
| %
| 4
| ΔV (max)
| 1.19
| %
| 5
| Isc (sym, max)
| 4.47
| kA
| 6
| Isc (sym, min)
| 2.27
| kA
| 7
| Isc (pk, max)
| 6.45
| kA
| 8
| Isc (L-G, max)
| 0.64
| kA
| 9
| Isc (L-G, min)
| 0.31
| kA
9 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.51 | μ: 0.84 | 1.19]
ΔVb: [0.32 | μ: 0.52 | 0.76]
ΔVc: [0.31 | μ: 0.5 | 0.74]
| %, %, %
| 3
| ΔV
| [0.51 | μ: 0.84 | 1.19]
| %
| 4
| ΔV (max)
| 1.19
| %
| 5
| Isc (sym, max)
| 4.47
| kA
| 6
| Isc (sym, min)
| 2.27
| kA
| 7
| Isc (pk, max)
| 6.45
| kA
| 8
| Isc (L-G, max)
| 0.64
| kA
| 9
| Isc (L-G, min)
| 0.31
| kA
A1-B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| ΔVa, ΔVb, ΔVc
| ΔVa: [0.5 | μ: 0.79 | 1.09]
ΔVb: [0.31 | μ: 0.46 | 0.65]
ΔVc: [0.3 | μ: 0.44 | 0.63]
| %, %, %
| 3
| ΔV
| [0.5 | μ: 0.79 | 1.09]
| %
| 4
| ΔV (max)
| 1.09
| %
| 5
| Isc (sym, max)
| 18.87
| kA
| 6
| Isc (sym, min)
| 15.17
| kA
| 7
| Isc (pk, max)
| 38.52
| kA
| 8
| Isc (L-G, max)
| 16.98
| kA
| 9
| Isc (L-G, min)
| 13.86
| kA
A1-Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
A1-Q2 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
A1-Q3 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
A1-Q4 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
A2-K1 - Contactor
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
A2-Q1 - Circuit Breaker
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0412 | μ: 0.0672 | 0.0942]
| MW
| 2
| P (max)
| 0.0942
| MW
| 3
| PF
| [0.67 | μ: 0.71 | 0.74]
|
| 4
| PF (min)
| 0.67
|
| 5
| Pa, Pb, Pc
| Pa: [0.0134 | μ: 0.0217 | 0.0305]
Pb: [0.0112 | μ: 0.018 | 0.0263]
Pc: [0.0167 | μ: 0.0275 | 0.038]
| MW, MW, MW
M1 - Motor 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.0003 | μ: 0.0016 | 0.0033]
Q: [0.0002 | μ: 0.001 | 0.002]
| MW, MVAr
| 2
| PF
| [0.85 | μ: 0.85 | 0.85]
|
| 3
| Vn
| 0.415
| kV
Q1 - Fuse
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 11.0
| kV
T1 - Transformer
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0412 | μ: 0.0672 | 0.0941]
| MW
| 2
| P (max)
| 0.0941
| MW
| 3
| PF
| [0.67 | μ: 0.71 | 0.74]
|
| 4
| PF (min)
| 0.67
|
| 5
| Pa, Pb, Pc
| Pa: [0.0133 | μ: 0.0217 | 0.0305]
Pb: [0.0112 | μ: 0.018 | 0.0263]
Pc: [0.0167 | μ: 0.0275 | 0.038]
| MW, MW, MW
| 6
| % Loading
| [11.1 | μ: 18.4 | 25.8]
| %
| 7
| % Loading (max)
| 25.8
| %
| 8
| P Loss
| [0.00075 | μ: 0.00081 | 0.00088]
| MW
| 9
| P Loss (max)
| 0.00088
| MW
W1 - Line (Custom Geometry)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0412 | μ: 0.0672 | 0.0942]
| MW
| 2
| P (max)
| 0.0942
| MW
| 3
| PF
| [0.67 | μ: 0.71 | 0.74]
|
| 4
| PF (min)
| 0.67
|
| 5
| Pa, Pb, Pc
| Pa: [0.0134 | μ: 0.0217 | 0.0305]
Pb: [0.0112 | μ: 0.018 | 0.0263]
Pc: [0.0167 | μ: 0.0275 | 0.038]
| MW, MW, MW
| 6
| % Loading
| [1.2 | μ: 1.8 | 2.4]
| %
| 7
| % Loading (max)
| 2.4
| %
| 8
| P Loss
| [1e-05 | μ: 4e-05 | 6e-05]
| MW
| 9
| P Loss (max)
| 6e-05
| MW
| 10
| % P Loss
| [0.03 | μ: 0.05 | 0.06]
| %
| 11
| % P Loss (max)
| 0.06
| %
| 12
| Vn
| 11.0
| kV
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0003 | μ: 0.0016 | 0.0033]
| MW
| 2
| P (max)
| 0.0033
| MW
| 3
| PF
| [0.85 | μ: 0.85 | 0.86]
|
| 4
| PF (min)
| 0.85
|
| 5
| Pa, Pb, Pc
| Pa: [0.0001 | μ: 0.0005 | 0.0011]
Pb: [0.0001 | μ: 0.0005 | 0.0011]
Pc: [0.0001 | μ: 0.0005 | 0.0011]
| MW, MW, MW
| 6
| % Loading
| [0.2 | μ: 0.9 | 1.9]
| %
| 7
| % Loading (max)
| 1.9
| %
| 8
| P Loss
| [0.0 | μ: 0.0 | 0.0]
| MW
| 9
| P Loss (max)
| 0.0
| MW
| 10
| % P Loss
| [0.01 | μ: 0.06 | 0.13]
| %
| 11
| % P Loss (max)
| 0.13
| %
| 12
| Vn
| 0.415
| kV
W3 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0325 | μ: 0.0515 | 0.0748]
| MW
| 2
| P (max)
| 0.0748
| MW
| 3
| PF
| [0.8 | μ: 0.8 | 0.81]
|
| 4
| PF (min)
| 0.8
|
| 5
| Pa, Pb, Pc
| Pa: [0.0108 | μ: 0.0172 | 0.025]
Pb: [0.0108 | μ: 0.0171 | 0.0249]
Pc: [0.0108 | μ: 0.0171 | 0.0249]
| MW, MW, MW
| 6
| % Loading
| [16.3 | μ: 25.8 | 37.5]
| %
| 7
| % Loading (max)
| 37.5
| %
| 8
| P Loss
| [0.00046 | μ: 0.00131 | 0.00243]
| MW
| 9
| P Loss (max)
| 0.00243
| MW
| 10
| % P Loss
| [1.42 | μ: 2.24 | 3.25]
| %
| 11
| % P Loss (max)
| 3.25
| %
| 12
| Vn
| 0.415
| kV
W4 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0321 | μ: 0.0502 | 0.0724]
| MW
| 2
| P (max)
| 0.0724
| MW
| 3
| PF
| [0.8 | μ: 0.8 | 0.8]
|
| 4
| PF (min)
| 0.8
|
| 5
| Pa, Pb, Pc
| Pa: [0.0107 | μ: 0.0167 | 0.0241]
Pb: [0.0107 | μ: 0.0167 | 0.0241]
Pc: [0.0107 | μ: 0.0167 | 0.0241]
| MW, MW, MW
| 6
| % Loading
| [19.7 | μ: 31.2 | 45.3]
| %
| 7
| % Loading (max)
| 45.3
| %
| 8
| P Loss
| [8e-05 | μ: 0.00022 | 0.00041]
| MW
| 9
| P Loss (max)
| 0.00041
| MW
| 10
| % P Loss
| [0.24 | μ: 0.38 | 0.56]
| %
| 11
| % P Loss (max)
| 0.56
| %
| 12
| Vn
| 0.415
| kV
W5 - Bus Trunking
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0405 | μ: 0.0664 | 0.0932]
| MW
| 2
| P (max)
| 0.0932
| MW
| 3
| PF
| [0.8 | μ: 0.81 | 0.81]
|
| 4
| PF (min)
| 0.8
|
| 5
| Pa, Pb, Pc
| Pa: [0.0186 | μ: 0.0309 | 0.0433]
Pb: [0.011 | μ: 0.0177 | 0.0261]
Pc: [0.011 | μ: 0.0177 | 0.0261]
| MW, MW, MW
| 6
| % Loading
| [9.7 | μ: 16.2 | 22.6]
| %
| 7
| % Loading (max)
| 22.6
| %
| 8
| P Loss
| [2e-05 | μ: 5e-05 | 9e-05]
| MW
| 9
| P Loss (max)
| 9e-05
| MW
| 10
| % P Loss
| [0.04 | μ: 0.07 | 0.1]
| %
| 11
| % P Loss (max)
| 0.1
| %
| 12
| Vn
| 0.415
| kV
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P, Q
| P: [0.032 | μ: 0.05 | 0.072]
Q: [0.024 | μ: 0.0375 | 0.054]
| MW, MVAr
| 2
| PF
| [0.8 | μ: 0.8 | 0.8]
|
X2 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| [0.0076 | μ: 0.0132 | 0.02]
| MW
| 2
| P (max)
| 0.02
| MW
| 3
| PF
| [0.8 | μ: 0.8 | 0.8]
|
| 4
| PF (min)
| 0.8
|
| 5
| Pa, Pb, Pc
| Pa: [0.0076 | μ: 0.0132 | 0.02]
Pb: [0.0 | μ: 0.0 | 0.0]
Pc: [0.0 | μ: 0.0 | 0.0]
| MW, MW, MW
