PROJECT
WING
ORGANISATION
LOCATION
Generated by GElectrical
Website: https://manuvarkey.github.io/GElectrical/
Table of contents
Elements
B1 - Bus Bar
G1 - External Grid
W1 - LV Cable (IEC)
W2 - LV Cable (IEC)
W3 - LV Cable (IEC)
W4 - LV Cable (IEC)
W5 - LV Cable (IEC)
X1 - Load 3ph
X2 - Load 3ph
X3 - Load 3ph
X4 - Load 1ph
X5 - Load 1ph
Bill of quantities
Lines
Loads
Nodes
Load Profiles
Flat
Analysis
Analysis options
Analysis results
1 - Network Node
2 - Network Node
3 - Network Node
4 - Network Node
5 - Network Node
6 - Network Node
B1 - Bus Bar
G1 - External Grid
W1 - LV Cable (IEC)
W2 - LV Cable (IEC)
W3 - LV Cable (IEC)
W4 - LV Cable (IEC)
W5 - LV Cable (IEC)
X1 - Load 3ph
X2 - Load 3ph
X3 - Load 3ph
X4 - Load 1ph
X5 - Load 1ph
Elements
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| B1
|
| 2
| In
| 200
| A
| 3
| Isc
| 16
| kA
| 4
| #P(T)
| 1
|
| 5
| #P(B)
| 5
|
| 6
| Bay Width
| 12
| pt
| 7
| DF
| 1
|
| 8
| Earthing resistance
| 0
|
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| G1
|
| 2
| Name
| EXTERNAL GRID
|
| 3
| Vm
| 1
| pu
| 4
| Vm<
| 0
| degree
| 5
| Vn
| 0.415
| kV
| 6
| Ssc_max
| 10.0
| MVA
| 7
| Ssc_min
| 10.0
| MVA
| 8
| R/X max
| 0.1
|
| 9
| R/X min
| 0.1
|
| 10
| R0/X0 max
| 0.1
|
| 11
| R0/X0 min
| 0.1
|
| 12
| X0/X max
| 1
|
| 13
| X0/X min
| 1
|
| 14
| In Service ?
| True
|
W1 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W1
|
| 2
| Name
|
|
| 3
| Designation
| 4x4 Y
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.1
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 5.617
| Ohm/km
| 10
| X
| 0.17
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 22.467
| Ohm/km
| 13
| X0n
| 0.68
| Ohm/km
| 14
| R0g
| 22.467
| Ohm/km
| 15
| X0g
| 0.68
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.024
| kA
| 19
| Isc phase (1s)
| 0.459
| kA
| 20
| Isc cpe (1s)
| 0.459
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 4.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1.0
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W2
|
| 2
| Name
|
|
| 3
| Designation
| 4x25 Y
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.1
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.17
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.68
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.68
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.073
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1.0
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W3 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W3
|
| 2
| Name
|
|
| 3
| Designation
| 2x4 Y
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.1
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 5.617
| Ohm/km
| 10
| X
| 0.17
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 22.467
| Ohm/km
| 13
| X0n
| 0.68
| Ohm/km
| 14
| R0g
| 22.467
| Ohm/km
| 15
| X0g
| 0.68
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.026
| kA
| 19
| Isc phase (1s)
| 0.459
| kA
| 20
| Isc cpe (1s)
| 0.459
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 4.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1.0
| xSph
| 26
| Type
| 1ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W4 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W4
|
| 2
| Name
|
|
| 3
| Designation
| 2x25 Y
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.1
| km
| 6
| Conductor material
| Copper
|
| 7
| Insulation
| PVC
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 0.899
| Ohm/km
| 10
| X
| 0.17
| Ohm/km
| 11
| C
| 0
| nF/km
| 12
| R0n
| 3.595
| Ohm/km
| 13
| X0n
| 0.68
| Ohm/km
| 14
| R0g
| 3.595
| Ohm/km
| 15
| X0g
| 0.68
| Ohm/km
| 16
| Ti
| 70
| degC
| 17
| Tf
| 160
| degC
| 18
| Iz
| 0.08
| kA
| 19
| Isc phase (1s)
| 2.871
| kA
| 20
| Isc cpe (1s)
| 2.871
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 25.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1.0
| xSph
| 26
| Type
| 1ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method A1 -
Insulated conductors in conduit
in a thermally insulated wall
|
| 29
| Laying arrangement
| Bunched
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ambient temperature
| 30
| degC
| 33
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 34
| Additional DF
| 1
|
W5 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| W5
|
| 2
| Name
|
|
| 3
| Designation
| 4x16 2XFY
|
| 4
| # Parallel Lines
| 1
|
| 5
| Length
| 0.1
| km
| 6
| Conductor material
| Aluminium
|
| 7
| Insulation
| XLPE/EPR
|
| 8
| In Service ?
| True
|
|
| Parameters
|
|
| 9
| R
| 2.403
| Ohm/km
| 10
| X
| 0.08
| Ohm/km
| 11
| C
| 180.0
| nF/km
| 12
| R0n
| 9.61
| Ohm/km
| 13
| X0n
| 0.32
| Ohm/km
| 14
| R0g
| 9.61
| Ohm/km
| 15
| X0g
| 0.32
| Ohm/km
| 16
| Ti
| 90
| degC
| 17
| Tf
| 250
| degC
| 18
| Iz
| 0.059
| kA
| 19
| Isc phase (1s)
| 1.513
| kA
| 20
| Isc cpe (1s)
| 1.513
| kA
| 21
| DF
| 1
|
| 22
| Damage curve
|
|
|
| Line sizing
|
|
| 23
| Phase nominal
cross-sectional area
| 16.0
| sq.mm.
| 24
| 3rd harmonic content
of line current
| 0
| %
| 25
| Neutral cross-sectional area
| 1.0
| xSph
| 26
| Type
| 3ph
|
|
| CPE sizing
|
|
| 27
| CPE Conductor
| Neutral
|
|
| Installation
|
|
| 28
| Laying type
|
[img]
Reference method D1 -
Multi-core cable in ducts
in the ground
|
| 29
| Laying arrangement
| Ducts touching
|
| 30
| # of cables in group
| 1
|
| 31
| # of layers
| 1
|
| 32
| Ground temperature
| 20
| degC
| 33
| Soil thermal resistivity
| 2.5
| K·m/W
| 34
| Calculated DFs
| Ca=1, Cg=1, Ci=1, Ch=1
|
| 35
| Additional DF
| 1
|
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X1
|
| 2
| Name
|
|
| 3
| Rated power
| 10.0
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X2 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X2
|
| 2
| Name
|
|
| 3
| Rated power
| 1.0
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X3 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X3
|
| 2
| Name
|
|
| 3
| Rated power
| 10.0
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Inductive ?
| True
|
| 7
| In Service ?
| True
|
| 8
| Load Profile
| Flat
|
X4 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X4
|
| 2
| Name
|
|
| 3
| Rated power
| 10.0
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Phase
| A
|
| 7
| Inductive ?
| True
|
| 8
| In Service ?
| True
|
| 9
| Load Profile
| Flat
|
X5 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| Reference
| X5
|
| 2
| Name
|
|
| 3
| Rated power
| 1.0
| kVA
| 4
| PF
| 0.8
|
| 5
| DF
| 1
|
| 6
| Phase
| A
|
| 7
| Inductive ?
| True
|
| 8
| In Service ?
| True
|
| 9
| Load Profile
| Flat
|
Bill of Quantities
Lines
| Sl.No.
| Reference
| Name
| Designation
| Type
| # Parallel Lines
| Length
| Imax
| Derating Factor
| In Service ?
| % Loading
| P loss
| % P loss
| Item Class
|
|
|
|
|
|
| km
| kA
|
|
| %
| MW
| %
|
| 1
| W1
|
| 4x4 Y
| Under Ground
| 1
| 0.1
| 0.024
| 1
| True
| 5.8
| 0.0
| 0.41
| LV Cable (IEC)
| 2
| W2
|
| 4x25 Y
| Under Ground
| 1
| 0.1
| 0.073
| 1
| True
| 19.2
| 5e-05
| 0.65
| LV Cable (IEC)
| 3
| W3
|
| 2x4 Y
| Under Ground
| 1
| 0.1
| 0.026
| 1
| True
| 16.3
| 2e-05
| 2.47
| LV Cable (IEC)
| 4
| W4
|
| 2x25 Y
| Under Ground
| 1
| 0.1
| 0.08
| 1
| True
| 53.9
| 0.00033
| 4.0
| LV Cable (IEC)
| 5
| W5
|
| 4x16 2XFY
| Under Ground
| 1
| 0.1
| 0.059
| 1
| True
| 23.9
| 0.00014
| 1.75
| LV Cable (IEC)
| Σ
|
|
|
|
|
|
|
|
|
|
| 0.00054
|
|
Loads
| Sl.No.
| Reference
| Name
| Rated power
| PF
| Sa
| Sb
| Sc
| In Service ?
| Load Profile
| Item Class
|
|
|
| kVA
|
| kVA
| kVA
| kVA
|
|
|
| 1
| X1
|
| 10.0
| 0.8 lag
|
|
|
| True
| Flat
| Load 3ph
| 2
| X3
|
| 10.0
| 0.8 lag
|
|
|
| True
| Flat
| Load 3ph
| 3
| X5
|
| 1.0
| 0.8 lag
| 0.8+j0.6
| 0+j0
| 0+j0
| True
| Flat
| Load 1ph
| 4
| X2
|
| 1.0
| 0.8 lag
|
|
|
| True
| Flat
| Load 3ph
| 5
| X4
|
| 10.0
| 0.8 lag
| 8.0+j6.0
| 0+j0
| 0+j0
| True
| Flat
| Load 1ph
| Σ
|
|
| 32.0
|
|
|
|
|
|
|
Nodes
| Node ID
| Vn
| ΔV
| Isc (sym, max)
| Isc (sym, min)
| Isc (pk, max)
| Isc (L-G, max)
| Isc (L-G, min)
|
| kV
| %
| kA
| kA
| kA
| kA
| kA
| 1
| 0.415
| 0.65
| 2.56
| 1.56
| 3.7
| 1.33
| 0.79
| 2
| 0.415
| 1.33
| 1.03
| 0.49
| 1.49
| 0.52
| 0.25
| 3
| 0.415
| 1.8
| 0.45
| 0.26
| 0.64
| 0.22
| 0.13
| 4
| 0.415
| 0.44
| 0.45
| 0.26
| 0.64
| 0.22
| 0.13
| 5
| 0.415
| 3.13
| 2.56
| 1.56
| 3.7
| 1.33
| 0.79
| 6
| 0.415
| 0.17
| 13.91
| 13.91
| 34.35
| 13.91
| 13.91
Load Profiles
Flat
[img]
Analysis
Analysis options
| Sl.No.
| Description
| Value
| Unit
| 1
| Run diagnostics
| False
|
|
| Power Flow
|
|
| 2
| Run time series power flow
| True
|
| 3
| Power flow method
| Power flow
|
| 4
| Enable assymetric power flow calculation
| True
|
|
| Short Circuit Calculations
|
|
| 5
| Run symmetric short circuit calculation
| False
|
| 6
| Run line to ground short circuit calculation
| False
|
| 7
| Display short circuit impedance values
| False
|
|
| Simulation Parameters
|
|
| 8
| Grid voltage tolerance
| 6
| %
| 9
| Grid Frequency
| 50
| Hz
| 10
| Fault resistance
| 0
| Ohm
| 11
| Fault reactance
| 0
| Ohm
Analysis results
1 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| Va
| 0.9935 < 0.03
| pu < deg
| 3
| Vb
| 0.996 < -119.81
| pu < deg
| 4
| Vc
| 0.9961 < 120.19
| pu < deg
| 5
| ΔV
| 0.65
| %
| 6
| ΔVa
| 0.65
| %
| 7
| ΔVb
| 0.4
| %
| 8
| ΔVc
| 0.39
| %
| 9
| Voltage unbalance
| 0.13
| %
| 10
| Isc (sym, max)
| 2.56
| kA
| 11
| Isc (sym, min)
| 1.56
| kA
| 12
| Isc (pk, max)
| 3.7
| kA
| 13
| Isc (L-G, max)
| 1.33
| kA
| 14
| Isc (L-G, min)
| 0.79
| kA
2 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| Va
| 0.9867 < 0.36
| pu < deg
| 3
| Vb
| 0.9892 < -119.49
| pu < deg
| 4
| Vc
| 0.9893 < 120.51
| pu < deg
| 5
| ΔV
| 1.33
| %
| 6
| ΔVa
| 1.33
| %
| 7
| ΔVb
| 1.08
| %
| 8
| ΔVc
| 1.07
| %
| 9
| Voltage unbalance
| 0.13
| %
| 10
| Isc (sym, max)
| 1.03
| kA
| 11
| Isc (sym, min)
| 0.49
| kA
| 12
| Isc (pk, max)
| 1.49
| kA
| 13
| Isc (L-G, max)
| 0.52
| kA
| 14
| Isc (L-G, min)
| 0.25
| kA
3 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| Va
| 0.982 < 0.55
| pu < deg
| 3
| Vb
| 1.0001 < -120.52
| pu < deg
| 4
| Vc
| 1.0099 < 120.3
| pu < deg
| 5
| ΔV
| 1.8
| %
| 6
| ΔVa
| 1.8
| %
| 7
| ΔVb
| -0.01
| %
| 8
| ΔVc
| -0.99
| %
| 9
| Voltage unbalance
| 0.37
| %
| 10
| Isc (sym, max)
| 0.45
| kA
| 11
| Isc (sym, min)
| 0.26
| kA
| 12
| Isc (pk, max)
| 0.64
| kA
| 13
| Isc (L-G, max)
| 0.22
| kA
| 14
| Isc (L-G, min)
| 0.13
| kA
4 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| Va
| 0.9956 < 0.0
| pu < deg
| 3
| Vb
| 0.9982 < -119.84
| pu < deg
| 4
| Vc
| 0.9982 < 120.16
| pu < deg
| 5
| ΔV
| 0.44
| %
| 6
| ΔVa
| 0.44
| %
| 7
| ΔVb
| 0.18
| %
| 8
| ΔVc
| 0.18
| %
| 9
| Voltage unbalance
| 0.13
| %
| 10
| Isc (sym, max)
| 0.45
| kA
| 11
| Isc (sym, min)
| 0.26
| kA
| 12
| Isc (pk, max)
| 0.64
| kA
| 13
| Isc (L-G, max)
| 0.22
| kA
| 14
| Isc (L-G, min)
| 0.13
| kA
5 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| Va
| 0.9687 < 0.73
| pu < deg
| 3
| Vb
| 1.0023 < -120.88
| pu < deg
| 4
| Vc
| 1.0144 < 120.58
| pu < deg
| 5
| ΔV
| 3.13
| %
| 6
| ΔVa
| 3.13
| %
| 7
| ΔVb
| -0.23
| %
| 8
| ΔVc
| -1.44
| %
| 9
| Voltage unbalance
| 0.6
| %
| 10
| Isc (sym, max)
| 2.56
| kA
| 11
| Isc (sym, min)
| 1.56
| kA
| 12
| Isc (pk, max)
| 3.7
| kA
| 13
| Isc (L-G, max)
| 1.33
| kA
| 14
| Isc (L-G, min)
| 0.79
| kA
6 - Network Node
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| Va
| 0.9983 < -0.11
| pu < deg
| 3
| Vb
| 1.0008 < -119.95
| pu < deg
| 4
| Vc
| 1.0008 < 120.05
| pu < deg
| 5
| ΔV
| 0.17
| %
| 6
| ΔVa
| 0.17
| %
| 7
| ΔVb
| -0.08
| %
| 8
| ΔVc
| -0.08
| %
| 9
| Voltage unbalance
| 0.12
| %
| 10
| Isc (sym, max)
| 13.91
| kA
| 11
| Isc (sym, min)
| 13.91
| kA
| 12
| Isc (pk, max)
| 34.35
| kA
| 13
| Isc (L-G, max)
| 13.91
| kA
| 14
| Isc (L-G, min)
| 13.91
| kA
B1 - Bus Bar
| Sl.No.
| Description
| Value
| Unit
| 1
| Vn
| 0.415
| kV
| 2
| Va
| 0.9983 < -0.11
| pu < deg
| 3
| Vb
| 1.0008 < -119.95
| pu < deg
| 4
| Vc
| 1.0008 < 120.05
| pu < deg
| 5
| ΔV
| 0.17
| %
| 6
| ΔVa
| 0.17
| %
| 7
| ΔVb
| -0.08
| %
| 8
| ΔVc
| -0.08
| %
| 9
| Voltage unbalance
| 0.12
| %
| 10
| Isc (sym, max)
| 13.91
| kA
| 11
| Isc (sym, min)
| 13.91
| kA
| 12
| Isc (pk, max)
| 34.35
| kA
| 13
| Isc (L-G, max)
| 13.91
| kA
| 14
| Isc (L-G, min)
| 13.91
| kA
G1 - External Grid
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0262
|
| 2
| PF
| 0.8
|
| 3
| Pa
| 0.0148
| MW
| 4
| Pb
| 0.0057
| MW
| 5
| Pc
| 0.0057
| MW
W1 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0008
| MW
| 2
| Q
| 0.0006
| MVAr
| 3
| PF
| 0.8
|
| 4
| Pa
| 0.0003
| MW
| 5
| Pb
| 0.0003
| MW
| 6
| Pc
| 0.0003
| MW
| 7
| % Loading
| 5.8
| %
| 8
| P loss
| 0.0
| MW
| 9
| % P Loss
| 0.41
| %
| 10
| Vn
| 0.415
| kV
W2 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0081
| MW
| 2
| Q
| 0.006
| MVAr
| 3
| PF
| 0.8
|
| 4
| Pa
| 0.0027
| MW
| 5
| Pb
| 0.0027
| MW
| 6
| Pc
| 0.0027
| MW
| 7
| % Loading
| 19.2
| %
| 8
| P loss
| 5e-05
| MW
| 9
| % P Loss
| 0.65
| %
| 10
| Vn
| 0.415
| kV
W3 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0008
| MW
| 2
| Q
| 0.0006
| MVAr
| 3
| PF
| 0.81
|
| 4
| Pa
| 0.0008
| MW
| 5
| Pb
| -0.0
| MW
| 6
| Pc
| -0.0
| MW
| 7
| % Loading
| 16.3
| %
| 8
| P loss
| 2e-05
| MW
| 9
| % P Loss
| 2.47
| %
| 10
| Vn
| 0.415
| kV
W4 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0083
| MW
| 2
| Q
| 0.0061
| MVAr
| 3
| PF
| 0.81
|
| 4
| Pa
| 0.0083
| MW
| 5
| Pb
| 0.0
| MW
| 6
| Pc
| 0.0
| MW
| 7
| % Loading
| 53.9
| %
| 8
| P loss
| 0.00033
| MW
| 9
| % P Loss
| 4.0
| %
| 10
| Vn
| 0.415
| kV
W5 - LV Cable (IEC)
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0081
| MW
| 2
| Q
| 0.006
| MVAr
| 3
| PF
| 0.8
|
| 4
| Pa
| 0.0027
| MW
| 5
| Pb
| 0.0027
| MW
| 6
| Pc
| 0.0027
| MW
| 7
| % Loading
| 23.9
| %
| 8
| P loss
| 0.00014
| MW
| 9
| % P Loss
| 1.75
| %
| 10
| Vn
| 0.415
| kV
X1 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.008
| MW
| 2
| Q
| 0.006
| MVAr
| 3
| PF
| 0.8
|
X2 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0008
| MW
| 2
| Q
| 0.0006
| MVAr
| 3
| PF
| 0.8
|
X3 - Load 3ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.008
| MW
| 2
| Q
| 0.006
| MVAr
| 3
| PF
| 0.8
|
X4 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.008
|
| 2
| PF
| 0.8
|
| 3
| Pa
| 0.008
| MW
| 4
| Pb
| 0.0
| MW
| 5
| Pc
| 0.0
| MW
X5 - Load 1ph
| Sl.No.
| Description
| Value
| Unit
| 1
| P
| 0.0008
|
| 2
| PF
| 0.8
|
| 3
| Pa
| 0.0008
| MW
| 4
| Pb
| 0.0
| MW
| 5
| Pc
| 0.0
| MW
